URL: https://www.victorygenerator.com/shangchai/63kva-975kva-sdec-diesel-generator-set.html
Accessed: 2026-10-29

63KVA~975KVA SDEC Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
Shangchai
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Shangchai
63KVA~975KVA SDEC Diesel Generator Set
Victory-SDEC series generator sets feature high voltage regulation accuracy, good dynamic performance, small voltage wave distortion, high efficiency, reliable operation, long service life and good fuel economy. The SDEC series diesel engine is characterized by high reliability and good fuel economy. The engine is relatively new with advanced technical criteria among the domestic mature engines.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Shanghai Diesel Engine Co., Ltd. (SDEC), with SAIC Motor Corporation Limited
as its main shareholder, is a large state-owned high-tech enterprise engaged in
research and development and manufacture of engines, engine parts and generator
sets, possessing a state-level technical center, a postdoctoral working station,
world-level automatic production lines and a quality assurance system that meets
passage cars standards. Its former was Shanghai Diesel Engine Factory that was
established in 1947 and was restructured into a stock-shared company in 1993
with shares of A and B.
Victory SDEC series diesel gensets offered by Victory Power Generation are
manufactured strictly accord to the ISO9001:2000 international quality
management system. Our company has commanded the design of diesel gensets well
with the overseas companies' great support and the years' experience. Besides
the design of industry workshop, our company also has good experience with the
design for the monitors in intellectualized building, including connection,
remote device, engine room without on duty, soundproof design and installation.
Up till now, there are thousands gensets with control monitor provided by
Victory Power Generation, which proves the high preponderant situation of
Victory Power Generation.
Technical Specifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging)
Protection Standard: IP21-IP23
Model of Connection: 3 phases 4 wires
Insulation Grade: H
stable voltage ≤±2.5%
voltage-form distortion rate≤5%
With brushless excitation
Genset Features:
1. Brand new famous SDEC(Shanghai Diesel Engine Co. Ltd.) water-cooled diesel
engine.
2. Mounted intelligent famous Brand Smartgen HGM6120 control panel with Auto
Starting System.
Protection Function: High temperature, Over speed, Low Speed, Low Oil
Pressure, Over voltage, Over current, Undervoltage.
3. Synchronous A.C. Alternator Self Excitation System, with AVR delivering
non fluctuating power.
4. Extemal recessed emergency stop button for extra safety.
5. Radiator with engine driven fan mounted on skid.
6. Good quality MCCB breaker mounted.
7. Anti-vibration pads fixed between engine/alternator and base frame to
ensure the compete genset running stable.
8. 24V DC electric start system.
9. Free maintenance lead-acid starting battery and its cables.
10. Weatherproof and soundproof enclosure high grade steel protected by
powder coat painting.
11. Industrial primary silencer with flexible connection elbows.
11. Fuel tank for at least 8~10 hours continuous running under full load,
with fuel gauge integrated on base frame.
13. Test report, Set of drawings and Operation&Maintenance English
manuals.
14. Standard tool kits.
15- ATS: Automatic transfer switch bewteen mains power and generating
power.
63KVA~975KVA 50HZ SDEC Diesel Generator Set
| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Cylinder | Displacement (L) | Dimensions (mm) | Weight (kg)
| KW | KVA | KW | KVA
| V55SC | 50 | 50 | 63 | 55 | 70 | SC4H95D2 | 4L | 4.3 | 1980*880*1530 | 1006
| V70SC | 50 | 64 | 80 | 70 | 88 | SC4H115D2 | 4L | 4.3 | 1980*880*1530 | 1066
| V88SC | 50 | 80 | 100 | 88 | 110 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141
| V100SC | 50 | 90 | 112.5 | 100 | 125 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141
| V110SC | 50 | 100 | 125 | 110 | 137.5 | SC4H180D2 | 4L | 4.3 | 2150*930*1600 | 1176
| V132SC | 50 | 120 | 150 | 132 | 165 | SC7H230D2 | 6L | 6.5 | 2440*980*1700 | 1456
| V148SC | 50 | 135 | 169 | 148 | 185 | SC7H230D2 | 6L | 6.5 | 2440*980*1700 | 1536
| V165SC | 50 | 150 | 187.5 | 165 | 206 | SC7H250D2 | 6L | 6.5 | 2440*980*1700 | 1536
| V176SC | 50 | 160 | 200 | 176 | 220 | SC8D280D2 | 6L | 8.27 | 2490*1080*1800 | 1654
| V200SC | 50 | 180 | 225 | 200 | 250 | SC9D310D2 | 6L | 8.82 | 2490*1080*1800 | 1705
| V220SC | 50 | 200 | 250 | 220 | 275 | SC9D340D2 | 6L | 8.82 | 2600*1080*1800 | 1776
| V264SC | 50 | 240 | 300 | 264 | 330 | SC13G420D2 | 6L | 12.88 | 3030*1400*1900 | 2896
| V275SC | 50 | 250 | 312.5 | 275 | 343.75 | SC13G420D2 | 6L | 12.88 | 3030*1400*1900 | 2896
| V310SC | 50 | 280 | 350 | 310 | 388 | SC12E460D2 | 6L | 12.88 | 3030*1400*1900 | 3000
| V330SC | 50 | 300 | 375 | 330 | 412.5 | SC15G500D2 | 6L | 14.16 | 3030*1400*1900 | 3044
| V400SC | 50 | 360 | 450 | 400 | 500 | SC25G610D2 | 12V | 25.8 | 3630*1720*2250 | 4078
| V440SC | 50 | 400 | 500 | 440 | 550 | SC25G690D2 | 12V | 25.8 | 3630*1720*2250 | 4078
| V484SC | 50 | 440 | 550 | 484 | 605 | SC27G755D2 | 12V | 26.6 | 3630*1720*2250 | 4228
| V500SC | 50 | 450 | 562.5 | 500 | 625 | SC27G755D2 | 12V | 26.6 | 3630*1720*2250 | 4228
| V550SC | 50 | 500 | 625 | 550 | 687.5 | SC27G830D2 | 12V | 26.6 | 3630*1720*2250 | 4328
| V590SC | 50 | 540 | 675 | 590 | 737.5 | SC27G900D2 | 12V | 26.6 | 3630*1720*2250 | 4500
| V660SC | 50 | 600 | 750 | 660 | 825 | SC33W990D2 | 12V | 32.8 | 4360*1620*2160 | 6820
| V780SC | 50 | 710 | 887.5 | 780 | 975 | SC33W1150D2 | 12V | 32.8 | 4400*1720*2170 | 7359
None
38KVA~1650KVA Yuchai Diesel Generator Set
Detail Inquire Now
10KVA~434KVA Weifang Ricardo Diesel Generator Set
Detail Inquire Now
25KVA~438KVA Weichai Diesel Generator Set
Detail Inquire Now
Share
06
Jun.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
Shangchai
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
