URL: https://www.victorygenerator.com/yuchai/38kva-1650kva-yuchai-diesel-generator-set.html
Accessed: 2026-10-29

38KVA~1650KVA Yuchai Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Yuchai
38KVA~1650KVA Yuchai Diesel Generator Set
Victory-Yuchai series diesel gensets adopt Yuchai sealing technology in piston ring and valve oil seal, giving protection in the toughest conditions and improving lube oil consumption. Dual thermostats with gear driven water pump improve reliability and cooling efficiency. High fuel efficiency and low maintenance cost, Reliable cold starts at -25Cº and applicable altitude at ≤ 2500m without power derating.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Guangxi Yuchai Machinery Group Co., Ltd. was formerly "Yulin Quantang
Industrial Cooperative" founded in 1951. As a large-sized modern enterprise
group integrating the engine industry chain with the petrochemical industry
chain and conducting diversified industrial operation, they have become a
domestic leading industrial conglomerate through lean management and group
operation. They own over 2,000 authorized patents, several patents for invention
have filled domestic technical gaps, and they have yielded immeasurable economic
and social benefits after being applied. Their projects of Key Technology and
Industrialization of Energy-conserving and Environment-friendly Engines and Key
Technology of All-condition High Turbocharging of Internal Combustion Engine and
Its Engineering Application won the second national prize for progress in
science and technology in 2012 and 2013 respectively. In 2011, they developed
the country’s first Euro VI diesel engine, keeping pace with advanced world
standards.
Victory Yuchai series diesel gensets offered by Victory Power Generation are
manufactured strictly accord to the ISO9001:2000 international quality
management system. Our company has commanded the design of diesel gensets well
with the overseas companies' great support and the years' experience. Besides
the design of industry workshop, our company also has good experience with the
design for the monitors in intellectualized building, including connection,
remote device, engine room without on duty, soundproof design and installation.
Up till now, there are thousands gensets with control monitor provided by
Victory Power Generation, which proves the high preponderant situation of
Victory Power Generation.
Technical Specifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging)
Protection Standard: IP21-IP23
Model of Connection: 3 phases 4 wires
Insulation Grade: H
stable voltage ≤±2.5%
voltage-form distortion rate≤5%
With brushless excitation
Genset Features:
1. Brand new famous Yuchai water-cooled diesel engine.
2. Mounted intelligent famous Brand Smartgen HGM6120 control panel with Auto
Starting System.
Protection Function: High temperature, Over speed, Low Speed, Low Oil
Pressure, Over voltage, Over current, Undervoltage.
3. Synchronous A.C. Alternator Self Excitation System, with AVR delivering
non fluctuating power
4. Extemal recessed emergency stop button for extra safety.
5. Radiator with engine driven fan mounted on skid.
6. Good quality MCCB breaker mounted.
7. Anti-vibration pads fixed between engine/alternator and base frame to
ensure the compete genset running stable.
8. 24V DC electric start system.
9. Free maintenance lead-acid starting battery and its cables.
10. Weatherproof and soundproof enclosure high grade steel protected by
powder coat painting.
11. Industrial primary silencer with flexible connection elbows.
11. Fuel tank for at least 8~10 hours continuous running under full load,
with fuel gauge integrated on base frame.
13. Test report, Set of drawings and Operation&Maintenance English
manuals.
14. Standard tool kits
15- ATS: Automatic transfer switch bewteen mains power and generating
power.
38KVA~1650KVA 50HZ Yuchai Diesel Generator Set
| Genset Model | Fre. (HZ) | Prime Power | Stanby Power | Model | Cylinder | Model | Rated current (based on 400V) | IP | Protection Grade
| KW | KVA | KW | KVA
| V33Y | 50 | 30 | 38 | 33 | 41 | YC4D60-D21 | 4 | YHG-30KW | 54 | 23 | H
| V45Y | 50 | 40 | 50 | 45 | 56 | YC4D60-D21 | 4 | YHG-40KW | 72 | 23 | H
| V55Y | 50 | 50 | 63 | 55 | 69 | YC4D85Z-D20 | 4 | YHG-50KW | 90 | 23 | H
| V70Y | 50 | 64 | 80 | 70.4 | 88 | YC6B100-D20 | 6 | YHG-64KW | 115 | 23 | H
| V88Y | 50 | 80 | 100 | 88 | 110 | YC6B135Z-D20 | 6 | YHG-80KW | 144 | 23 | H
| V100Y | 50 | 90 | 113 | 100 | 125 | YC6B155Z-D20 | 6 | YHG-90KW | 162 | 23 | H
| V110Y | 50 | 100 | 125 | 110 | 138 | YC6B170L-D20 | 6 | YHG-100KW | 180 | 23 | H
| V143Y | 50 | 130 | 163 | 143 | 179 | YC6A200L-D20 | 6 | YHG-130KW | 235 | 23 | H
| V160Y | 50 | 145 | 181 | 160 | 200 | YC6A230L-D20 | 6 | YHG-150KW | 262 | 23 | H
| V176Y | 50 | 160 | 200 | 176 | 220 | YC6G245L-D20 | 6 | YHG-160KW | 289 | 23 | H
| V200Y | 50 | 180 | 225 | 200 | 250 | YC6M285L-D20 | 6 | YHG-180KW | 325 | 23 | H
| V220Y | 50 | 200 | 250 | 220 | 275 | YC6M350L-D20 | 6 | YHG-200KW | 361 | 23 | H
| V275Y | 50 | 250 | 313 | 275 | 344 | YC6MK420L-D20 | 6 | YHG-250KW | 451 | 23 | H
| V330Y | 50 | 300 | 375 | 330 | 413 | YC6T550L-D21 | 6 | YHG-300KW | 541 | 23 | H
| V385Y | 50 | 350 | 438 | 385 | 481 | YC6T550L-D21 | 6 | YHG-350KW | 631 | 23 | H
| V420Y | 50 | 380 | 475 | 420 | 525 | YC6T600L-D20 | 6 | YHG-40KW | 686 | 23 | H
| V440Y | 50 | 400 | 500 | 440 | 550 | TC6T660L-D20 | 6 | YHG-400KW | 722 | 23 | H
| V500Y | 50 | 450 | 563 | 500 | 625 | YC6T700L-D20 | 6 | YHG-450KW | 812 | 23 | H
| V500Y | 50 | 450 | 563 | 500 | 625 | YC6T760L-D20 | 6 | YHG-450KW | 812 | 23 | H
| V550Y | 50 | 500 | 625 | 550 | 688 | YC6T830L-D20 | 6 | YHG-500KW | 902 | 23 | H
| V660Y | 50 | 600 | 750 | 660 | 825 | YC6C1020L-D20 | 6 | YHG-600KW | 1083 | 23 | H
| V770Y | 50 | 700 | 875 | 770 | 963 | YC6C1170L-D20 | 6 | YHG-700KW | 1263 | 23 | H
| V880Y | 50 | 800 | 1000 | 880 | 1100 | YC6C1320L-D20 | 6 | YHG-800KW | 1443 | 23 | H
| V1320Y | 50 | 1200 | 1500 | 1320 | 1650 | YC6C2040L-D20 | 6 | YHG-1200KW | 2165 | 23 | H
None
9KVA~72.5KVA Yangdong Diesel Generator Set
Detail Inquire Now
10KVA~434KVA Weifang Ricardo Diesel Generator Set
Detail Inquire Now
25KVA~438KVA Weichai Diesel Generator Set
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
