URL: https://www.victorygenerator.com/cummins/20kva-1718kva-cummins-diesel-generating-set.html
Accessed: 2026-11-13

20KVA~1718KVA Cummins Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Cummins
20KVA~1718KVA Cummins Diesel Generator Set
High fuel efficiency: Fewer fuel consumption at leading level than other competitive products. PT fuel injection system with advanced EFC electronic governor, diesel engine steady adjustable rate can be set between 0 to 5% (constant speed), which can realize remote operation control and easy to realize automatic control, torque synchronous excitation system can make the engine quickly recover rotation speed under sudden load increase.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Cummins Inc., a global power leader, is a corporation of complementary business units that design, manufacture, distribute and service engines and related technologies, including fuel systems, controls, air handling, filtration, emission solutions and electrical power generation systems. Headquartered in Columbus, Indiana (USA), Cummins serves customers in approximately 190 countries and territories through a network of more than 500 Company-owned and independent distributor locations and approximately 5, 200 dealer locations.
Victory Cummins series diesel gensets offered by Victory Power Generation are
manufactured strictly accord to the ISO9001:2000 international quality
management system. Our company has commanded the design of diesel gensets well
with the overseas companies' great support and the years' experience. Besides
the design of industry workshop, our company also has good experience with the
design for the monitors in intellectualized building, including connection,
remote device, engine room without on duty, soundproof design and installation.
Up till now, there are thousands gensets with control monitor provided by
Victory Power Generation, which proves the high preponderant situation of
Victory Power Generation.
1. Dongfeng Cummins 4B, 6B, 6C, 6L series 4-stroke diesel engine
2. Chongqing Cummins N, M, K19, K38, K50 series, 4-stroke diesel engine,
Xi'an Cummins Q series
3. Fuel system: direct or electronic injection
4. Starting system: 24V direct current strating-up
5. Cooling system: water cooling system with a fan
6. Auto / manual starting up and shutting down control system
7. All kinds of monitor meters and switch selecting
8. High water temperature, low oil pressure, overspeed alarm function
9. Low cost, high efficiency, compact structure, environment friendly. 10.
Excellent transient response. 11. Environment condition: Attitude ≤1000m,
Ambient medium (air) temperature ≤40℃, and good ventilation.
Genset Speicifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8 (lagging)
Protection Standard: IP23
Model of Connection: 3 phase 4 lines
Insulation Grade: H
Frequency Drop(%): ≤ 0.5
Transient state frequency deviation(%):(advertised power ) +10～-7
Frequency Recovery Time(S): ≤ 3
Voltage Recovery Time(S): ≤4
Waveform Distortion(%): ≤5
Voltage Regulation: +_1.0%
Features:
High fuel efficiency: fewer fuel consumption at leading level than other
competitive products.
The turbocharger with waste gated design: optimizes operation across the
torque curve resulting in excellent low-end torque.
Compacted yet durable and dependable engine: Cummins engines contain up to
40% fewer parts than competitive engines in its class. This results in a better
power-to-weight ration, a less chance of failure and lower repair cost.
Advanced design and manufacturing: make the engine delivers superior
performance and lower cost than competitive engines.
Excellent cold start performance: optional assistant cold starter with
improved 6.6KW starter and intake air heater.
Excellent performance and advantage: adopt advanced design to achieve higher
horsepower and lower weight.
Engine
Heavy load, durable 4-stroke water-cooled engine, excellent transient
response. 4 valves each cylinder, stainless crankshaft, bolt, and cast iron
steel and replaceable humid cylinder liner.
Cooling system 40℃: Standard radiator, with a fan.
Starting system: 24V DC starting motor, 30A battery charger
Supply starting current 625A-1800A at 0℃
Filtering system
Dry element air filter is fixed with operation indicator. Spin-on replaceable
paper element full-flow filter; Spin-on replaceable paper element diesel
filter.
Fuel cut off by 24V DC electromagnetic valve, double-layer spin-on paper
element fuel filter, and unique PT oil supply electronic governed system,
gen-set equipped with double flexible fuel union pipe.
| Model | Frequency | Prime Power | Standby Power | Engine Model | Full-Load Diesel Consumption (L/H) | Displacement (L) | Cylinders & arrangement | Governor Type | Open Type | Silent Type
| HZ | kW | kVA | kW | kVA | Dimension L*W*H (mm) | Weight (KG) | Dimension L*W*H (mm) | Weight (KG)
| V18C | 50 | 16 | 20 | 18 | 22 | 4B3.9-G11 | 5.7 | 3.9 | 4L | mechanical | 1750*970*1500 | 930 | 2250*1080*1255 | 1150
| V22C | 50 | 20 | 25 | 22 | 27.5 | 4B3.9-G1/ 4B3.9-G2 | 6.3 | 3.9 | 4L | electronic | 1750*970*1500 | 930 | 2250*1080*1255 | 1150
| V24C | 50 | 22 | 27.5 | 24 | 30 | 4B3.9-G1/ 4B3.9-G2 | 6.7 / 7.1 | 3.9 | 4L | electronic | 1750*970*1500 | 930 | 2250*1080*1255 | 1150
| V26C | 50 | 24 | 30 | 26 | 33 | 4B3.9-G12 | 7.4 | 3.9 | 4L | electronic | 1750*970*1500 | 930 | 2250*1080*1255 | 1150
| V36C | 50 | 32 | 40 | 36 | 45 | 4BT3.9-G1/ 4BT3.9-G2 | 10 / 9.3 | 3.9 | 4L | electronic | 1750*970*1500 | 950 | 2250*1080*1255 | 1150
| V44C | 50 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 12.9 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500
| V53C | 50 | 48 | 60 | 53 | 66 | 4BTA3.9-G11 | 13 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500
| V72C | 50 | 64 | 80 | 72 | 90 | 4BTA3.9-G11 | 17.6 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500
| V75C | 50 | 68 | 85 | 75 | 94 | 4BTA3.9-G13 | 16 | 5.9 | 6L | electronic | 2140*950*1530 | 1270 | 2900*1030*2000 | 1740
| V88C | 50 | 80 | 100 | 88 | 110 | 4BTA3.9-G13 | 18.8 | 5.9 | 6L | electronic | 2140*950*1530 | 1270 | 2900*1030*2000 | 1740
| V100C | 50 | 90 | 113 | 100 | 125 | 6BTA5.9-G2 | 25 | 5.9 | 6L | electronic | 2310*950*1530 | 1365 | 3200*1080*2000 | 1850
| V110C | 50 | 100 | 125 | 110 | 138 | 6BTAA5.9-G2 | 27 | 5.9 | 6L | electronic | 2400*950*1530 | 1380 | 3200*1080*2000 | 1900
| V120C | 50 | 108 | 135 | 120 | 150 | 6BTAA5.9-G2 | 30 | 5.9 | 6L | electronic | 2400*950*1530 | 1380 | 3200*1080*2000 | 1900
| V132C | 50 | 120 | 150 | 132 | 165 | 6BTAA5.9-G12 | 34 | 5.9 | 6L | electronic | 2400*950*1530 | 1380 | 3200*1080*2000 | 1900
| V140C | 50 | 128 | 160 | 140 | 175 | 6CTA8.3-G2 | 38 | 8.3 | 6L | electronic | 2450*980*1690 | 1760 | 3500*1080*2120 | 2290
| V160C | 50 | 144 | 180 | 160 | 200 | 6CTA8.3-G2 | 38 | 8.3 | 6L | electronic | 2450*980*1690 | 1760 | 3500*1080*2120 | 2290
| V176C | 50 | 160 | 200 | 176 | 220 | 6CTAA8.3-G2 | 42 | 8.3 | 6L | electronic | 2450*980*1690 | 1760 | 3500*1080*2120 | 2290
| V200C | 50 | 184 | 230 | 200 | 250 | 6CTAA8.3-G9 | 52.4 | 8.3 | 6L | electronic | 2550*1020*1790 | 2000 | 3700*1090*2080 | 2600
| V220C | 50 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2/ 6LTAA8.9-G3 | 53 / 54 | 8.9 | 6L | electronic | 2550*1020*1790 | 2000 | 3700*1090*2080 | 2600
| V240C | 50 | 220 | 275 | 240 | 300 | 6LTAA9.5-G3 | 60 | 9.5 | 6L | electronic | 2550*1020*1790 | 2100 | 4000*1400*2100 | 4150
| V264C | 50 | 240 | 300 | 264 | 330 | 6LTAA9.5-G1 | 65 | 9.5 | 6L | electronic | 2550*1020*1790 | 2100 | 4000*1400*2100 | 4150
| V290C | 50 | 260 | 325 | 290 | 363 | 6LTAA9.5-G1 | 70 | 9.5 | 6L | electronic | 2550*1020*1790 | 2100 | 4000*1400*2100 | 4150
| V330C | 50 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 81 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600
| V352C | 50 | 320 | 400 | 352 | 440 | 6ZTAA13-G2 | 87 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600
| V384C | 50 | 350 | 437.5 | 384 | 480 | 6ZTAA13-G2 | 95 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600
| V400C | 50 | 360 | 450 | 400 | 500 | 6ZTAA13-G4 | 97 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600
| V53C | 50 | 48 | 60 | 53 | 66 | QSB3.9-G2 | 13 | 3.9 | 4L | ECU | 1850*980*1500 | 970 | 2670*1080*1905 | 1500
| V75C | 50 | 68 | 85 | 75 | 94 | QSB3.9-G3 | 13 | 3.9 | 4L | ECU | 1850*980*1500 | 970 | 2670*1080*1905 | 1500
| V88C | 50 | 80 | 100 | 88 | 110 | QSB5.9-G2 | 21.6 | 5.9 | 6L | ECU | 2140*950*1530 | 1270 | 3200*1080*2000 | 1780
| V110C | 50 | 100 | 125 | 110 | 138 | QSB5.9-G3 | 27 | 5.9 | 6L | ECU | 2140*950*1530 | 1270 | 3200*1080*2000 | 1850
| V132C | 50 | 120 | 150 | 132 | 165 | QSB6.7-G3 | 32.4 | 6.7 | 6L | ECU | 2400*950*1530 | 1380 | 3500*1080*2120 | 2130
| V160C | 50 | 144 | 180 | 160 | 200 | QSB6.7-G4 | 32.4 | 6.7 | 6L | ECU | 2400*950*1530 | 1380 | 3500*1080*2120 | 2180
| V176C | 50 | 160 | 200 | 176 | 220 | QSL8.9-G2 | 43.2 | 8.9 | 6L | ECU | 2450*950*1690 | 1760 | 4000*1400*2100 | 4150
| V200C | 50 | 184 | 230 | 200 | 250 | QSL8.9-G3 | 48.6 | 8.9 | 6L | ECU | 2450*950*1690 | 1760 | 4000*1400*2100 | 4150
| V220C | 50 | 200 | 250 | 220 | 275 | QSL8.9-G4 | 54 | 8.9 | 6L | ECU | 2450*950*1690 | 1760 | 4000*1400*2100 | 4150
| V220C | 50 | 200 | 250 | 220 | 275 | MTA11-G2 | 54 | 10.8 | 6L | electronic | 2900*1140*1690 | 3007 | 4000*1400*2100 | 4150
| V220C | 50 | 200 | 250 | 220 | 275 | MTA11-G2A | 54 | 10.8 | 6L | electronic | 2900*1140*1690 | 3007 | 4000*1400*2100 | 4150
| V220C | 50 | 200 | 250 | 220 | 275 | NTA855GA | 54 | 14 | 6L | electronic | 2950*1170*1740 | 3007 | 4000*1400*2100 | 4150
| V250C | 50 | 220 | 275 | 250 | 313 | NTA855-G1A | 60 | 14 | 6L | electronic | 3050*1170*1760 | 3260 | 4350*1400*2260 | 4220
| V280C | 50 | 250 | 313 | 280 | 350 | NTA855-G1B | 68 | 14 | 6L | electronic | 3050*1170*1760 | 3340 | 4350*1400*2260 | 4220
| V264C | 50 | 240 | 300 | 264 | 330 | MTAA11-G3 | 65 | 10.8 | 6L | electronic | 3050*1170*1790 | 3007 | 4350*1500*2260 | 4350
| V275C | 50 | 250 | 313 | 275 | 344 | MTAA11-G3 | 68 | 10.8 | 6L | electronic | 3050*1170*1790 | 3007 | 4350*1500*2260 | 4350
| V310C | 50 | 280 | 350 | 310 | 388 | NTA855-G2A | 76 | 14 | 6L | electronic | 3050*1170*1760 | 3355 | 4350*1400*2260 | 4220
| V310C | 50 | 280 | 350 | 310 | 388 | NTA855-G4 | 76 | 14 | 6L | electronic | 3250*12250*1860 | 3485 | 4350*1400*2260 | 4350
| V330C | 50 | 300 | 375 | 330 | 413 | NTAA855-G7 | 87 | 14 | 6L | electronic | 3050*1170*1760 | 3355 | 4350*1400*2260 | 4220
| V360C | 50 | 320 | 400 | 360 | 450 | NTAA855-G7A | 83 | 14 | 6L | electronic | 3250*12250*1860 | 3485 | 4350*1500*2260 | 4350
| V352C | 50 | 320 | 400 | 352 | 440 | QSNT-G3 | 87 | 14 | 6L | ECU | 3250*12250*1860 | 3485 | 4350*1500*2260 | 4350
| V384C | 50 | 350 | 437.5 | 384 | 480 | QSZ13-G2 | 95 | 13 | 6L | ECU | 3170*1470*2020 | 3610 | 4350*1600*2260 | 4600
| V440C | 50 | 400 | 500 | 440 | 550 | QSZ13-G3 | 108 | 13 | 6L | ECU | 3170*1470*2020 | 3610 | 4350*1600*2260 | 4600
| V570C | 50 | 520 | 650 | 570 | 713 | QSK19-G4 | 140 | 19 | 6L | ECU | 3630*1715*2250 | 4813 | 4950*2000*2520 | 6400
| V600C | 50 | N.A. | N.A. | 600 | 750 | QSK19-G11X | N.A. | 19 | 6L | ECU | 3670*1680*2190 | 4650 | 4950*2000*2520 | 6400
| V400C | 50 | 360 | 450 | 400 | 500 | KTA19-G3 | 97 | 19 | 6L | electronic | 3370*1370*2050 | 4166 | 4650*1500*2260 | 5370
| V440C | 50 | 400 | 500 | 440 | 550 | KTA19-G3A | 108 | 19 | 6L | electronic | 3370*1370*2050 | 4166 | 4650*1500*2260 | 5370
| V460C | 50 | 420 | 525 | 460 | 575 | KTAA19-G5 | 113 | 19 | 6L | electronic | 3670*1680*2190 | 4650 | 4950*2000*2520 | 6400
| V506C | 50 | 460 | 575 | 506 | 632.5 | KTAA19-G6 | 124 | 19 | 6L | electronic | 3670*1680*2190 | 4650 | 4950*2000*2520 | 6400
| V520C | 50 | 472 | 590 | 520 | 650 | KTA19-G8 | 128 | 19 | 6L | electronic | 3370*1370*2050 | 4484 | 4650*1500*2260 | 5370
| V550C | 50 | 500 | 625 | 550 | 688 | KTAA19-G6A | 135 | 19 | 6L | electronic | 3680*1680*2190 | 4813 | 4950*2000*2520 | 6400
| V640C | 50 | 580 | 725 | 640 | 800 | KT38-GA | 156 | 38 | 12V | electronic | 4400*1750*2200 | 7100 | 20GP Container | 11603
| V660C | 50 | 600 | 750 | 660 | 825 | KTA38-G2 | 162 | 38 | 12V | electronic | 4300*1770*2250 | 7190 | 20GP Container | 11603
| V710C | 50 | 640 | 800 | 710 | 888 | KTA38-G2B | 172.8 | 38 | 12V | electronic | 4300*1770*2250 | 7199 | 20GP Container | 11603
| V800C | 50 | 720 | 900 | 800 | 1000 | KTA38-G2A | 194.4 | 38 | 12V | electronic | 4300*1770*2250 | 7359 | 20GP Container | 11603
| V880C | 50 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 209 | 38 | 12V | electronic | 4300*1770*2250 | 7777 | 20GP Container | 11920
| V1000C | 50 | 900 | 1125 | 1000 | 1250 | KTA38-G9 | 222 | 38 | 12V | electronic | 4400*2080*2200 | 8156 | 20GP Container | 12270
| V1120C | 50 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 270 | 50.3 | 16V | electronic | 5000*2010*2360 | 9281 | 40HQ Container | 15500
| V1120C | 50 | 1000 | 1250 | 1100 | 1375 | QSK38-G5 | 270 | 38 | 12V | ECU | 5100*2200*2550 | 8600 | 40HQ Container | 15500
| V1200C | 50 | 1100 | 1375 | 1200 | 1500 | KTA50-G8 | 297 | 50.3 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500
| V1320C | 50 | N.A. | N.A. | 1320 | 1650 | KTA50-G8 | N.A. | 50.3 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500
| V1320C | 50 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 324 | 50.3 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500
| V1500C | 50 | N.A. | N.A. | 1500 | 1875 | KTA50-G15 | N.A. | 50.3 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500
| Model | Frequency | Prime Power | Standby Power | Engine Model | Full-Load Diesel Consumption (L/H) | Displacement (L) | Cylinders & arrangement | Governor Type | Open Type | Silent Type
| HZ | kW | kVA | kW | kVA | Dimension L*W*H (mm) | Weight (KG) | Dimension L*W*H (mm) | Weight (KG)
| V20C | 60 | 18 | 22.5 | 20 | 25 | 4B3.9-G11 | 5 | 3.9 | 4L | mechanical | 1725*950*1500 | 930 | 2250*1080*1255 | 1150
| V28C | 60 | 24.8 | 31 | 28 | 35 | 4B3.9-G12 | 6.8 | 3.9 | 4L | electronic | 1725*950*1500 | 930 | 2250*1080*1255 | 1150
| V30C | 60 | 27.2 | 34 | 30 | 37.5 | 4B3.9-G12 | 7.3 | 3.9 | 4L | electronic | 1725*950*1500 | 930 | 2250*1080*1255 | 1150
| V36C | 60 | 32.8 | 41 | 36 | 45 | 4BT3.9-G2 | 9 | 3.9 | 4L | electronic | 1725*950*1500 | 930 | 2250*1080*1255 | 1150
| V44C | 60 | 40 | 50 | 44 | 55 | 4BT3.9-G2 | 11 | 3.9 | 4L | electronic | 1725*950*1500 | 930 | 2250*1080*1255 | 1150
| V53C | 60 | 48 | 60 | 53 | 66 | 4BTA3.9-G2 | 13 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500
| V60C | 60 | 54 | 67.5 | 60 | 75 | 4BTA3.9-G2 | 15 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500
| V75C | 60 | 68 | 85 | 75 | 94 | 4BTA3.9-G11 | 18 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500
| V92C | 60 | 80 | 100 | 92 | 115 | 6BT5.9-G2 | 24 | 5.9 | 6L | electronic | 2140*950*1530 | 1270 | 2900*1080*2000 | 1740
| V110C | 60 | 100 | 125 | 110 | 138 | 6BT5.9-G2 | 27 | 5.9 | 6L | electronic | 2140*950*1530 | 1270 | 2900*1080*2000 | 1740
| V114C | 60 | 104 | 130 | 114 | 143 | 6BTA5.9-G2 | 28 | 5.9 | 6L | electronic | 2310*950*1530 | 1365 | 3200*1080*2000 | 1850
| V132C | 60 | 120 | 150 | 132 | 165 | 6BTAA5.9-G2 | 32 | 5.9 | 6L | electronic | 2400*950*1530 | 1380 | 3200*1080*2000 | 1900
| V140C | 60 | 128 | 160 | 140 | 175 | 6BTAA5.9-G12 | 35 | 5.9 | 6L | electronic | 2400*950*1530 | 1380 | 3200*1080*2000 | 1900
| V160C | 60 | 144 | 180 | 160 | 200 | 6CTA8.3-G2 | 39 | 8.3 | 6L | electronic | 2450*950*1690 | 1760 | 3500*1080*2120 | 2290
| V176C | 60 | 160 | 200 | 176 | 220 | 6CTA8.3-G2 | 43 | 8.3 | 6L | electronic | 2450*950*1690 | 1760 | 3500*1080*2120 | 2290
| V200C | 60 | 184 | 230 | 200 | 250 | 6CTAA8.3-G2 | 49 | 8.3 | 6L | electronic | 2450*950*1690 | 1760 | 3500*1080*2120 | 2390
| V220C | 60 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | 54 | 8.9 | 6L | electronic | 2550*1020*1790 | 2000 | 3700*1090*2080 | 2600
| V240C | 60 | 220 | 275 | 240 | 300 | 6LTAA8.9-G3 | 63 | 8.9 | 6L | electronic | 2550*1020*1790 | 2000 | 3700*1090*2080 | 2600
| V256C | 60 | 232 | 290 | 256 | 320 | 6LTAA9.5-G3 | 63 | 9.5 | 6L | electronic | 2550*1020*1790 | 2100 | 4000*1400*2100 | 4150
| V275C | 60 | 250 | 313 | 275 | 344 | 6LTAA8.9-G1 | 68 | 9.5 | 6L | electronic | 2550*1020*1790 | 2100 | 4000*1400*2100 | 4150
| V330C | 60 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 63 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600
| V352C | 60 | 320 | 400 | 352 | 440 | 6ZTAA13-G2 | 86 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600
| V384C | 60 | 352 | 440 | 384 | 480 | 6ZTAA13-G2 | 95 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600
| V400C | 60 | 360 | 450 | 400 | 500 | 6ZTAA13-G4 | 97 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600
| V352C | 60 | 320 | 400 | 352 | 440 | QSZ13-G6 | 86 | 13 | 6L | ECU | 3205*1230*2210 | 3520 | 4350*1600*2260 | 4600
| V400C | 60 | 360 | 450 | 400 | 500 | QSZ13-G2 | 97 | 13 | 6L | ECU | 3170*1470*2020 | 3610 | 4350*1600*2260 | 4600
| V400C | 60 | 360 | 450 | 400 | 500 | QSZ13-G7 | 97 | 13 | 6L | ECU | 3205*1230*2210 | 3520 | 4350*1600*2260 | 4600
| V440C | 60 | 400 | 500 | 440 | 550 | QSZ13-G3 | 108 | 13 | 6L | ECU | 3170*1470*2020 | 3610 | 4350*1600*2260 | 4600
| V440C | 60 | 400 | 500 | 440 | 550 | QSZ13-G5 | 108 | 13 | 6L | ECU | 3205*1230*2210 | 3520 | 4350*1600*2260 | 4600
| V275C | 60 | 250 | 313 | 275 | 343 | NTA855-G1 | 65 | 14 | 6L | electronic | 3050*1170*1760 | 3260 | 4350*1400*2260 | 4220
| V310C | 60 | 280 | 350 | 310 | 388 | NTA855-G1B | 76 | 14 | 6L | electronic | 3050*1170*1760 | 3260 | 4350*1400*2260 | 4220
| V352C | 60 | 320 | 400 | 352 | 440 | NTA855-G3 | 83 | 14 | 6L | electronic | 3050*1170*1760 | 3260 | 4350*1400*2260 | 4220
| V462C | 60 | 420 | 525 | 462 | 578 | KTA19-G3 | 113 | 19 | 6L | electronic | 3375*1370*2050 | 4160 | 4650*1600*2260 | 5370
| V500C | 60 | 450 | 563 | 500 | 625 | KTA19-G3A | 122 | 19 | 6L | electronic | 3375*1370*2050 | 4160 | 4650*1600*2260 | 5370
| V536C | 60 | 480 | 600 | 536 | 670 | KTAA19-G5 | 130 | 19 | 6L | electronic | 3670*1680*2190 | 4810 | 4950*2000*2520 | 6400
| V600C | 60 | 544 | 680 | 600 | 750 | KTAA19-G6A | 147 | 19 | 6L | electronic | 3670*1680*2190 | 4810 | 4950*2000*2520 | 6400
| V560C | 60 | 510.4 | 638 | 560 | 700 | QSKTAA19-G4 | 138 | 19 | 6L | ECU | 3630*1715*2250 | 4810 | 4950*2000*2520 | 6400
| V600C | 60 | 550.4 | 688 | 600 | 750 | QSKTAA19-G5 | 149 | 19 | 6L | ECU | 3630*1715*2250 | 4810 | 4950*2000*2520 | 6400
| V680C | 60 | 620 | 775 | 680 | 850 | KT38-G | 167 | 38 | 12V | electronic | 4400*1750*2180 | 7100 | 4000*1400*2100 | 4150
| V770C | 60 | 700 | 875 | 770 | 963 | KTA38-G1 | 189 | 38 | 12V | electronic | 4400*1750*2180 | 7100 | 20GP Container | 11603
| V800C | 60 | 728 | 910 | 800 | 1000 | KTA38-G2 | 194 | 38 | 12V | electronic | 4000*1770*2250 | 7200 | 20GP Container | 11603
| V928C | 60 | 835 | 1044 | 928 | 1160 | KTA38-G2A | 200 | 38 | 12V | electronic | 4000*1770*2250 | 7360 | 20GP Container | 11603
| V1000C | 60 | 910 | 1138 | 1000 | 1250 | KTA38-G4 | 230 | 38 | 12V | electronic | 4400*2080*2200 | 8160 | 20GP Container | 11920
| V1100C | 60 | 1000 | 1250 | 1100 | 1375 | KTA38-G9 | 240 | 38 | 12V | electronic | 4400*2080*2200 | 8160 | 20GP Container | 12270
| V1160C | 60 | 1054 | 1318 | 1160 | 1450 | QSKTA38-G5 | 259 | 38 | 12V | ECU | 5700*2140*2550 | 11000 | 40HQ Container | 15500
| V1210C | 60 | 1100 | 1375 | 1210 | 1513 | KTA50-G3 | 291 | 50 | 16V | electronic | 5000*2010*2360 | 9300 | 40HQ Container | 15500
| V1376C | 60 | 1250 | 1563 | 1376 | 1720 | KTA50-G9 | 338 | 50 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500
| V1500C | 60 | N.A. | N.A. | 1500 | 1875 | KTA50-G9 | 345 | 50 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500
60KVA~625KVA Original Deutz Diesel Generator
Detail Inquire Now
7KVA~2500KVA Perkins Diesel Generator
Detail Inquire Now
250KVA~770KVA Volvo Penta Diesel Generator Set
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
