URL: https://www.victorygenerator.com/volvo-penta/250kva~770kva-volvo-penta-diesel-generator-set.html
Accessed: 2026-10-29

250KVA~770KVA Volvo Penta Diesel Generator Set Wholesaler
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Volvo Penta
250KVA~770KVA Volvo Penta Diesel Generator Set
Designed for low emissions, they comply with EU Stage V, EPA Tier 4, and IMO Tier III standards, utilizing SCR (Selective Catalytic Reduction) and DOCs (Diesel Oxidation Catalysts) to minimize environmental impact.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Victory diesel generator sets, equipped with Volvo Penta engines, deliver high performance, reliability, and fuel efficiency for prime and standby power applications. These gensets feature turbocharged and intercooled engines, ensuring optimal power output with low fuel consumption.
Designed for low emissions, they comply with EU Stage V, EPA Tier 4, and IMO Tier III standards, utilizing SCR (Selective Catalytic Reduction) and DOCs (Diesel Oxidation Catalysts) to minimize environmental impact.
With advanced electronic control (EVC), the generator enables real-time monitoring, remote diagnostics, and easy maintenance, reducing downtime. The low-noise design makes it suitable for urban and noise-sensitive environments.
Supported by Volvo Penta's global service network, Victory’s gensets guarantee durability, efficiency, and uninterrupted power supply for industrial, commercial, and marine applications.
Volvo Penta's diesel engines for generator sets are renowned for their reliability, efficiency, and low emissions, making them ideal for prime and standby power applications.
1. High Performance & Durability
Built with robust materials and advanced engineering, these engines deliver consistent power output even under heavy loads. Features like turbocharging and optimized combustion ensure high fuel efficiency and long service life.
2. Low Emissions & Eco-Friendly
Compliant with EU Stage V, EPA Tier 4, and IMO Tier III standards, Volvo Penta engines incorporate SCR (Selective Catalytic Reduction) and DOCs (Diesel Oxidation Catalysts) to minimize NOx and particulate emissions without compromising performance.
3. Smart Control & Easy Maintenance
Equipped with Electronic Vessel Control (EVC) and remote monitoring, these engines provide real-time diagnostics for proactive maintenance. Simplified service points reduce downtime.
4. Quiet Operation
Advanced noise reduction technology ensures low vibration and sound levels , making them suitable for urban and sensitive environments.
5. Global Support
Backed by Volvo Penta’s worldwide service network, these engines guarantee quick parts availability and expert technical support .
Ideal for industrial, marine, and commercial use, Volvo Penta diesel engines combine power, sustainability, and smart technology for dependable energy solutions.
| Genset Model | Prime Power | Standby Power | Engine model | Emission Standards | Bore*Stroke | CYL | Displacement | Lube | Fuel consumption | Dimension | Weight
| KW | KVA | KW | KVA | (mm) | (L) | (L) | g/kw.h | (mm) | (Kg)
| V220PT | 200 | 250 | 220 | 275 | TAD851GE | / | 110*135 | 6 | 7.7 | / | 198 | 2600*1100*1550 | 1900
| V256PT | 232 | 290 | 256 | 320 | TAD852GE | / | 110*135 | 6 | 7.7 | / | 198 | 2600*1100*1550 | 1950
| V285PT | 260 | 325 | 285 | 356 | TAD1351GE | CN III, EU III | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2850
| V310PT | 280 | 350 | 310 | 387.5 | TAD1352GE | CN III, EU III | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2900
| V330PT | 300 | 375 | 330 | 412.5 | TAD1354GE | CN III, EU III | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2950
| V360PT | 330 | 412.5 | 360 | 450 | TAD1355GE | CN III, EU III | 131*158 | 6 | 12.78 | 35 | 199 | 3100*1150*1600 | 3050
| V400PT | 360 | 450 | 400 | 500 | TAD1650GE | CN III, EU III | 144*165 | 6 | 16.12 | 48 | 199 | 3200*1150*1880 | 3300
| V440PT | 400 | 500 | 440 | 550 | TAD1651GE | CN III, EU III | 144*165 | 6 | 16.12 | 48 | 199 | 3200*1150*1880 | 3400
| V480PT | 440 | 550 | 480 | 600 | TWD1652GE | CN III | 144*165 | 6 | 16.12 | 48 | 199 | 3350*1350*1950 | 3550
| V530PT | 480 | 600 | 530 | 662.5 | TWD1652GE | CN III | 144*165 | 6 | 16.12 | 48 | 199 | 3350*1350*1950 | 3600
| V576PT | 520 | 650 | 576 | 720 | TWD1653GE | CN III | 144*165 | 6 | 16.12 | 48 | 199 | 3400*1350*2000 | 3700
| V616PT | 560 | 700 | 616 | 770 | TWD1645GE | CN III | 144*165 | 6 | 16.12 | 48 | 199 | 3400*1350*2000 | 3800
| Genset Model | Prime Power | Standby Power | Engine model | Emission Standards | Bore*Stroke | CYL | Displacement | Lube | Fuel consumption | Dimension | Weight
| KW | KVA | KW | KVA | (mm) | (L) | (L) | g/kw.h | (mm) | (Kg)
| V220PT | 200 | 250 | 220 | 275 | TAD851GE | US TIER3 | 110*135 | 6 | 7.7 | / | 198 | 2600*1100*1550 | 1900
| V256PT | 232 | 290 | 256 | 320 | TAD852GE | US TIER3 | 110*135 | 6 | 7.7 | / | 198 | 2600*1100*1550 | 1950
| V280PT | 250 | 312.5 | 280 | 350 | TAD853GE | US TIER3 | 110*135 | 6 | 7.7 | / | 198 | 2600*1100*1550 | 2000
| V240PT | 220 | 275 | 240 | 300 | TAD1350GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2800
| V300PT | 273 | 341 | 300 | 375 | TAD1351GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2850
| V350PT | 320 | 400 | 350 | 437 | TAD1352GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2900
| V400PT | 364 | 454 | 400 | 500 | TAD1353GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2900
| V350PT | 320 | 400 | 350 | 437 | TAD1354GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2950
| V350PT | 320 | 400 | 350 | 437 | TAD1355GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 199 | 3100*1150*1600 | 3050
| V440PT | 400 | 500 | 440 | 550 | TAD1650GE | US TIER3 | 144*165 | 6 | 16.12 | 48 | 199 | 3200*1150*1880 | 3300
| V520PT | 472 | 590 | 520 | 650 | TAD1651GE | US TIER3 | 144*165 | 6 | 16.12 | 48 | 199 | 3200*1150*1880 | 3400
7KVA~2500KVA Perkins Diesel Generator
Detail Inquire Now
275KVA~4000KVA MTU Diesel Generator Set
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
