URL: https://www.victorygenerator.com/cummins/38kva-1031kva-cummins-marine-diesel-generator-set.html
Accessed: 2026-11-13

38KVA~1031KVA Cummins Marine Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Cummins
38KVA~1031KVA Cummins Marine Diesel Generator Set
Victory-Cummins series maribe gensets are equipped with advanced technological engine which made by Cummins Inc. High fuel consumption at leading level than other competitive products. PT fuel injection system with advanced EFC electronic governor, diesel engine steady adjustable rate can be set between 0 to 5% (constant speed), which can realize remote operation control and easy to realize automatic control.
Inquire Now Next Product
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Cummins Inc., a global power leader, is a corporation of complementary
business units that design, manufacture, distribute and service engines and
related technologies, including fuel systems, controls, air handling,
filtration, emission solutions and electrical power generation systems.
Headquartered in Columbus, Indiana (USA), Cummins serves customers in
approximately 190 countries and territories through a network of more than 500
Company-owned and independent distributor locations and approximately 5, 200
dealer locations.
Cummins marine auxiliary diesel generators are composed of 4BT, 6BT, 6CT, NT,
KT marine engines produced by China Cummins Joint Venture Company, and Stamford
or Marathon series brushless 3 phases generator. The gensets possess closed
cooling water system and protection features for high water oil temperature, low
oil pressure and over speed. The rotor of generator is designed of non-salient
pole type and provided dampling windings and brushless excitation system.
Victory Cummins series diesel gensets offered by Victory Power Generation are
manufactured strictly accord to the ISO9001:2000 international quality
management system. Our company has commanded the design of diesel gensets well
with the overseas companies' great support and the years' experience. Besides
the design of industry workshop, our company also has good experience with the
design for the monitors in intellectualized building, including connection,
remote device, engine room without on duty, soundproof design and installation.
Up till now, there are thousands gensets with control monitor provided by
Victory Power Generation, which proves the high preponderant situation of
Victory Power Generation.
Technical Specifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging)
Protection Standard: IP23
Model of Connection: 3 phases 4 wires
Insulation Grade: H
stable voltage ≤±2.5%
voltage-form distortion rate≤5%
With brushless excitation
Genset Features:
1. Brand new famous USA Brand Cummins Marine type water-cooled diesel
engine
2. Marine type synchronous A.C. Alternator Self with Self-excitation or PMG
Systems, with AVR delivering non fluctuating power
3. Cooling system: heater exchanger and sea water pump
4. Good quality MCCB breaker mounted
5. Anti-vibration pads fixed between engine/alternator and base frame to
ensure the compete genset running stable
6. 24V DC electric start system
7. Industrial primary silencer with flexible connection elbows
8. Standard tool kits
9. Test report, Set of drawings and Operation&Maintenance English
manuals
Optional Parts:
1. Free maintenance lead-acid starting battery and its cables
2. Fuel tank for at least 8~10 hours continuous running under full load, with
fuel gauge integrated on base frame
3. Mounted intelligent famous Brand Smartgen HGM6120 control panel with Auto
Starting System
Protection Function: High temperature, Over speed, Low Speed, Low Oil
Pressure, Over voltage, Over current, Undervoltage.
3. Extemal recessed emergency stop button for extra safety.
4. Weatherproof and soundproof enclosure high grade steel protected by powder
coat painting
5. Radiator with engine driven fan mounted on skid for those Emergency
Generators
6- ATS: Automatic transfer switch bewteen mains power and generating
power
38KVA~1100KVA 50Hz Cummins Marine Generator Set
| Genset Model | Frequency (Hz) | Prime Power | Stanby Power | Current (A) | Voltage (V) | Engine Model | Engine Power(KW) | Rated Speed (rpm) | Cylinder
| KW | KVA | KW | KVA
| CCFJ-30KW | 50 | 30 | 38 | 35 | 44 | 54 | 400 | 4BTA3.9GM | 47 | 1500 | 4
| CCFJ-40KW | 50 | 40 | 50 | 45 | 56 | 72 | 400 | 4BTA3.9GM | 47 | 1500 | 4
| CCFJ-50KW | 50 | 50 | 63 | 55 | 69 | 90 | 400 | 6BT5.9GM | 83 | 1500 | 6
| CCFJ-64KW | 50 | 64 | 80 | 75 | 94 | 116 | 400 | 6BT5.9GM | 83 | 1500 | 6
| CCFJ-75KW | 50 | 75 | 94 | 83 | 104 | 135 | 400 | 6BT5.9GM | 83 | 1500 | 6
| CCFJ-90KW | 50 | 90 | 113 | 100 | 125 | 162 | 400 | 6BTA5.9GM | 100 | 1500 | 6
| CCFJ-100KW | 50 | 100 | 125 | 110 | 138 | 181 | 400 | 6CT8.3GM | 115 | 1500 | 6
| CCFJ-130KW | 50 | 130 | 163 | 150 | 188 | 235 | 400 | 6CTA8.3GM | 155 | 1500 | 6
| CCFJ-200KW | 50 | 200 | 250 | 220 | 275 | 361 | 400 | NTA855G1M | 240 | 1500 | 6
| CCFJ-250KW | 50 | 250 | 313 | 280 | 350 | 451 | 400 | NTA855G2M | 284 | 1500 | 6
| CCFJ-300KW | 50 | 300 | 375 | 330 | 413 | 542 | 400 | KTA19G2M | 336 | 1500 | 6
| CCFJ-350KW | 50 | 350 | 438 | 400 | 500 | 632 | 400 | KTA19G3M | 403 | 1500 | 6
| CCFJ-400KW | 50 | 400 | 500 | 450 | 563 | 722 | 400 | KTA19G4M | 448 | 1500 | 6
| CCFJ-500KW | 50 | 500 | 625 | 550 | 688 | 903 | 400 | KT38GM | 560 | 1500 | 12
| CCFJ-600KW | 50 | 600 | 750 | 660 | 825 | 1083 | 400 | KTA38GM | 664 | 1500 | 12
| CCFJ-800KW | 50 | 800 | 1000 | 880 | 1100 | 1444 | 400 | KTA38GM | 880 | 1500 | 12
44KVA~1031KVA 60Hz Cummins Marine Generator Set
| Genset Model | Frequency (Hz) | Prime Power | Stanby Power | Current (A) | Voltage (V) | Engine Model | Engine Power (KW) | Rated Speed (rpm) | Cylinder
| KW | KVA | KW | KVA
| CCFJ-35KW | 60 | 35 | 44 | 40 | 50 | 57 | 440 | 4BTA3.9GM | 65 | 1800 | 4
| CCFJ-45KW | 60 | 45 | 56 | 50 | 63 | 74 | 440 | 4BTA3.9GM | 65 | 1800 | 4
| CCFJ-50KW | 60 | 50 | 63 | 55 | 69 | 83 | 440 | 4BTA3.9GM | 65 | 1800 | 4
| CCFJ-55KW | 60 | 55 | 69 | 61 | 76 | 90 | 440 | 4BTA3.9GM | 65 | 1800 | 4
| CCFJ-55KW | 60 | 55 | 69 | 65 | 81 | 90 | 440 | 6BT5.9GM | 100 | 1800 | 6
| CCFJ-70KW | 60 | 70 | 88 | 80 | 100 | 115 | 440 | 6BT5.9GM | 100 | 1800 | 6
| CCFJ-80KW | 60 | 80 | 100 | 92 | 115 | 131 | 440 | 6BT5.9GM | 100 | 1800 | 6
| CCFJ-100KW | 60 | 100 | 125 | 110 | 138 | 164 | 440 | 6BTA5.9GM | 120 | 1800 | 6
| CCFJ-100KW | 60 | 100 | 125 | 110 | 138 | 180 | 440 | 6CT8.3GM | 129 | 1800 | 6
| CCFJ-130KW | 60 | 130 | 163 | 150 | 188 | 235 | 440 | 6CTA8.3GM | 175 | 1800 | 6
| CCFJ-250KW | 60 | 250 | 313 | 280 | 350 | 410 | 440 | NTA855G1M | 287 | 1800 | 6
| CCFJ-270KW | 60 | 270 | 338 | 300 | 375 | 443 | 440 | NTA855G2M | 313 | 1800 | 6
| CCFJ-350KW | 60 | 350 | 438 | 400 | 500 | 574 | 440 | KTA19G2M | 392 | 1800 | 6
| CCFJ-400KW | 60 | 400 | 500 | 450 | 563 | 656 | 440 | KTA19G3M | 463 | 1800 | 6
| CCFJ-450KW | 60 | 450 | 563 | 500 | 625 | 738 | 440 | KTA19G4M | 507 | 1800 | 6
| CCFJ-620KW | 60 | 620 | 775 | 680 | 850 | 1017 | 440 | KT38GM | 679 | 1800 | 12
| CCFJ-750KW | 60 | 750 | 938 | 825 | 1031 | 1230 | 440 | KTA38GM | 809 | 1800 | 12
20KVA~1718KVA Cummins Diesel Generator Set
Detail Inquire Now
30KVA~625KVA Cummins Gas Generator Set
Detail Inquire Now
19KVA~125KVA Weichai Marine Diesel Generator Set
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
