URL: https://www.victorygenerator.com/weichai/25kva-438kva-weichai-diesel-generator-set.html
Accessed: 2026-10-29

25KVA~438KVA Weichai Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Wechai
25KVA~438KVA Weichai Diesel Generator Set
Victory-Weichai series diesel gensets are equipped with advanced technological engine which made by Weichai Power. It provides technical advanced, green and environment protected inexhaustible power to social; and to be the world leading, all series and domains power supplier. Weichai Power with the technical strength of global R&D center, and durability, high performance and good operating economy.
Inquire Now Next Product
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Founded in 1946, Weichai is one of the biggest automobile and equipment
manufacturing groups regarding comprehensive strength. Having more than 74,000
employees in the world, the group has achieved 107.5 billion yuan sales income
in 2015, ranked 115th of China top 500 enterprises in 2015, 42th of China top
500 manufacturing enterprises and 2th of China top 100 machinery industry
enterprises.
Weichai series diesel generator sets are equipped with advanced technological
engine made by Weifang Diesel Engine Company, which was a joint venture with
Germany Deutz Inc before. So it was usually called Weichai-Deutz in the world
before. Victory Weichai Diesel Gen-set is a set of complete equipment for
electrical power supply. Adopting modular design, the engine features compact
structure, large power output, economy, reliability, high universality of the
spare parts and easy maintenance. Deutz engines, high-quality generators and
advanced full-automatic control system are produced through strict test, which
together provides reliable power no matter as standby, prime or continuous use.
The capacity is is from 25KVA to 200KVA. It is departed into normal generating
sets and automatic generating sets according to its control panel. It can be
matched into trailer type, soundproof type etc. The manufacturing and inspection
of generating sets fit to GB/T2820-1997 Standard.
Generator Features:
Heavy load, durable 4-stroke water-cooled engine;
Small size, light weight, compact structure, efficient output, reliable
performance and economy;
Electronic or mechnical governor;
Fuel system
A type multi-cylinder combined injection pump and closed multi-hole injector
have been used in combustion system; two-pole fuel filter ensures the cleaning
fuel in injection pump, and increases the lifetime of injection pump.
P type small pressure chamber Eurasian extrusive and grinding injector has
been used to improve the quality of atomization.
Structure
Cylinder Heads: High strength nodular iron casting;
Connecting Rods: Drop Forged High Carbon Alloy Steel;
Crankshaft: High Steel Forging, bolt-on counterweights;
Cylinder liners: Replaceable humid cylinder liner;
Intake System
Dry element air filter with visual restriction indicators, turbocharged
(intercooler).
Technical Speicifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging)
Protection Standard: IP21-IP23
Model of Connection: 3 phase 4 lines
Insulation Grade: H
Genset Features:
1. Brand new famous Wechail water-cooled diesel engine
2. Mounted intelligent European Brand Deepsea DSE6020 control panel with Auto
Starting System
Protection Function: High temperature, Over speed, Low Speed, Low Oil
Pressure, Over voltage, Over current, Undervoltage.
3. Synchronous A.C. Alternator Self Excitation System, with AVR delivering
non fluctuating power
4. Extemal recessed emergency stop button for extra safety.
5. Radiator with engine driven fan mounted on skid
6. Good quality MCCB breaker mounted
7. Anti-vibration pads fixed between engine/alternator and base frame to
ensure the compete genset running stable
8. 24V DC electric start system
9. Free maintenance lead-acid starting battery and its cables
10. Weatherproof and soundproof enclosure high grade steel protected by
powder coat painting
11. Industrial primary silencer with flexible connection elbows
11. Fuel tank for at least 8~10 hours continuous running under full load,
with fuel gauge integrated on base frame
13. Test report, Set of drawings and Operation&Maintenance English
manuals
14. Standard tool kits
15- ATS: Automatic transfer switch bewteen mains power and generating
power
25KVA~438KVA Weichai Diesel Generator Set
| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption (g/kw.h ) | No. of cylinder | Bore (mm) | Stroke (mm) | Displacement (L) | Lub-oil pan capacity (L) | Coolant capacity (L) | Volt. For start(DC) | Measurement L X W X H (mm) | Weight (kg)
| KW | KVA | KW | KVA
| V22F | 50 | 20 | 25 | 22 | 27.5 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780
| V28F | 50 | 24 | 30 | 28 | 35 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780
| V36F | 50 | 32 | 40 | 36 | 45 | TD226B-3D | 227 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780
| V45F | 50 | 40 | 50 | 45 | 56 | WP4D66E200 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1020
| V55F | 50 | 50 | 63 | 55 | 69 | WP4D66E200 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1020
| V64F | 50 | 58 | 73 | 64 | 80 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1200
| V75F | 50 | 68 | 85 | 75 | 93 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1200
| V88F | 50 | 80 | 100 | 88 | 110 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1200
| V100F | 50 | 90 | 113 | 100 | 125 | WP4D118E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450
| V110F | 50 | 100 | 125 | 110 | 138 | WP6D132E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1560
| V132F | 50 | 120 | 150 | 132 | 165 | WP6D152E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1700
| V176F | 50 | 160 | 200 | 176 | 220 | WP10D200E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2500 x 1000 x 1600 | 2000
| V220F | 50 | 200 | 250 | 220 | 275 | WP10D238E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2800 x 1100 x 1800 | 2300
| V240F | 50 | 220 | 275 | 240 | 300 | WP10D264E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2800 x 1100 x 1800 | 2400
| V280F | 50 | 250 | 313 | 280 | 350 | WP12D317E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2500
| V350F | 50 | 320 | 400 | 350 | 438 | WP13D385E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2650
25KVA~200KVA Weichai Diesel Generator Set
| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption (g/kw.h ) | No. of cylinder | Bore (mm) | Stroke (mm) | Displacement (L) | Lub-oil pan capacity (L) | Coolant capacity (L) | Volt. For start (DC) | Measurement L X W X H (mm) | Weight (kg)
| KW | KVA | KW | KVA
| V22F | 60 | 20 | 25 | 22 | 27.5 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780
| V28F | 60 | 24 | 30 | 28 | 35 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780
| V33F | 60 | 30 | 38 | 33 | 41 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780
| V45F | 60 | 40 | 50 | 45 | 56 | TD226B-3D | 227 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780
| V55F | 60 | 50 | 63 | 55 | 69 | WP4D66E201 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1150
| V88F | 60 | 80 | 100 | 88 | 110 | WP4D100E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450
| V110F | 60 | 100 | 125 | 110 | 138 | WP4D118E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450
| V120F | 60 | 110 | 138 | 120 | 150 | WP6D132E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1600
| V140F | 60 | 128 | 160 | 140 | 175 | WP6D158E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24V | 2300x 1000 x 1600 | 1750
| V160F | 60 | 145 | 181 | 160 | 200 | WP6D180E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24V | 2300x 1000 x 1600 | 1800
10KVA~434KVA Weifang Ricardo Diesel Generator Set
Detail Inquire Now
19KVA~125KVA Weichai Marine Diesel Generator Set
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
