URL: https://www.victorygenerator.com/weichai/10kva-434kva-Weifang-Ricardo-diesel-generator-set.html
Accessed: 2026-11-13

10KVA~434KVA Weifang Ricardo Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Wechai
10KVA~434KVA Weifang Ricardo Diesel Generator Set
Victory-Weifang/Ricardo series diesel gensets mainly have following features: lower oil consumption, higher reliability, bigger torque, easy starting & maintenance, and better adaptability. The main products of Weifang company are R series diesel engine with advanced technology from UK Ricardo Inc. All series engines has high performance reliability and economical efficiency, are sell well in and abroad.
Inquire Now Next Product
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Victory-Weifang/Ricardo series diesel gensets adopt with brands Tianhe and Kefa
engines in Weifang or brand Lijia smallest twin-cylinder engines. The main
products of the companies are R series diesel engine with advanced technology
from UK Ricardo Inc, 495 series diesel engine, single cylinder diesel engine,
all kinds of machinery aircrew and automobile, tractor spare parts. The power
scope is 8.8KW~320KW.
Victory Weifang series diesel gensets offered by Victory Power Generation are
manufactured strictly accord to the ISO9001:2000 international quality
management system. Our company has commanded the design of diesel gensets well
with the overseas companies' great support and the years' experience. Besides
the design of industry workshop, our company also has good experience with the
design for the monitors in intellectualized building, including connection,
remote device, engine room without on duty, soundproof design and installation.
Up till now, there are thousands gensets with control monitor provided by
Victory Power Generation, which proves the high preponderant situation of
Victory Power Generation.
Technical Specifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging) or 1.0
Protection Standard: IP21-IP23
Model of Connection: 3 phase or single phase
Insulation Grade: H/F
stable voltage ≤±2.5%
voltage-form distortion rate≤5%
Brushless excitation
Genset Features:
1. Brand new famous Weifang Tianhe/Kefa/Lijia water-cooled diesel engine
2. Mounted intelligent famous Brand Smartgen HGM6120 control panel with Auto
Starting System
Protection Function: High temperature, Over speed, Low Speed, Low Oil
Pressure, Over voltage, Over current, Undervoltage.
3. Synchronous A.C. Alternator Self Excitation System, with AVR delivering
non fluctuating power
4. Extemal recessed emergency stop button for extra safety.
5. Radiator with engine driven fan mounted on skid
6. Good quality MCCB breaker mounted
7. Anti-vibration pads fixed between engine/alternator and base frame to
ensure the compete genset running stable
8. 24V DC electric start system
9. Free maintenance lead-acid starting battery and its cables
10. Weatherproof and soundproof enclosure high grade steel protected by
powder coat painting
11. Industrial primary silencer with flexible connection elbows
11. Fuel tank for at least 8~10 hours continuous running under full load,
with fuel gauge integrated on base frame
13. Test report, Set of drawings and Operation&Maintenance English
manuals
14. Standard tool kits
15- ATS: Automatic transfer switch bewteen mains power and generating
power
Weifang/Ricardo 10KVA~343KVA 50HZ Diesel Generator Set
| Genset model | Frequency | Prime Power | Standby Power | Engine model | Fuel comsuption | Lube comsuption | Open type | Silent Type
| KW | KVA | KW | KVA | g/kw.h | g/kw.h | Dimension (mm) | Weight (kg) | Dimension (mm) | Weight (kg)
| V12T | 50 | 10 | 12.5 | 11 | 13.75 | Y480BD | <=257 | <=2.04 | 1350*670*1030 | 630 | 1700*900*1150 | 800
| V14T | 50 | 12 | 15 | 14 | 17.5 | Y485BD | <=257 | <=2.04 | 1350*670*1030 | 680 | 1700*900*1150 | 850
| V18T | 50 | 16 | 20 | 18 | 22.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 750 | 2000*900*1200 | 900
| V22T | 50 | 20 | 25 | 22 | 27.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 780 | 2000*900*1200 | 950
| V26T | 50 | 24 | 30 | 26 | 32.5 | K4100D | <=256 | <=2.04 | 1700*630*1000 | 800 | 2000*900*1200 | 990
| V32T | 50 | 28 | 35 | 32 | 40 | K4102D | <=256 | <=2.04 | 1700*630*1000 | 850 | 2000*900*1200 | 1050
| V33T | 50 | 30 | 37.5 | 33 | 41 | 495ZD | <=256 | <=2.04 | 1760*800*1100 | 900 | 2250*1000*1300 | 1000
| V40T | 50 | 36 | 45 | 40 | 50 | 4100ZD | <=256 | <=2.04 | 1760*800*1100 | 950 | 2250*1000*1300 | 1170
| V45T | 50 | 40 | 50 | 45 | 56.25 | R4105ZD | <=256 | <=1.63 | 1850*800*1100 | 1000 | 2250*1000*1300 | 1200
| V53T | 50 | 48 | 60 | 53 | 66.25 | R4105ZD | <=231 | <=1.63 | 1850*800*1100 | 1050 | 2250*1000*1300 | 1300
| V64T | 50 | 58 | 72.5 | 64 | 80 | R4105AZLD | <=231 | <=1.63 | 2200*800*1200 | 1200 | 2450*1000*1300 | 1350
| V85T | 50 | 75 | 94 | 85 | 106 | R6105ZD | <=231 | <=1.63 | 2350*800*1270 | 1300 | 2800*1150*1610 | 1450
| V100T | 50 | 90 | 112.5 | 100 | 125 | R6105ZLD | <=231 | <=1.63 | 2350*800*1270 | 1350 | 2800*1150*1610 | 1500
| V110T | 50 | 100 | 125 | 110 | 137.5 | R6105AZLD | <=218 | <=1.63 | 2470*800*1270 | 1450 | 2800*1150*1610 | 1650
| V120T | 50 | 120 | 150 | 132 | 165 | R6105IZLD | <=218 | <=1.63 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700
| V160T | 50 | 140 | 175 | 160 | 200 | R6113AZLD | <=218 | <=2.04 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700
| V220T | 50 | 200 | 250 | 220 | 275 | TH6126ZD | <=198 | <=2.04 | 2800*1100*1800 | 2300 | 3300*1200*2000 | 2500
| V275T | 50 | 250 | 312.5 | 275 | 343.75 | TH6126IZLD | <=198 | <=2.04 | 2900*1100*1800 | 2650 | 3400*1200*2000 | 2800
Weifang/Ricardo 10KVA~343KVA 60HZ Diesel Generator Set
| Genset model | Frequency | Prime Power | Standby Power | Engine model | Fuel comsuption | Lube comsuption | Open type | Silent Type
| KW | KVA | KW | KVA | g/kw.h | g/kw.h | Dimension (mm) | Weight (kg) | Dimension (mm) | Weight (kg)
| V12T | 60 | 10 | 12.5 | 11 | 13.75 | Y480BD | <=257 | <=2.04 | 1350*670*1030 | 630 | 1700*900*1150 | 800
| V14T | 60 | 12 | 15 | 14 | 17.5 | Y485BD | <=257 | <=2.04 | 1350*670*1030 | 680 | 1700*900*1150 | 850
| V18T | 60 | 16 | 20 | 18 | 22.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 750 | 2000*900*1200 | 900
| V22T | 60 | 20 | 25 | 22 | 27.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 780 | 2000*900*1200 | 950
| V32T | 60 | 28 | 35 | 32 | 40 | K4100D | <=256 | <=2.04 | 1700*630*1000 | 850 | 2000*900*1200 | 1050
| V40T | 60 | 36 | 45 | 40 | 50 | 4100ZD | <=256 | <=2.04 | 1760*800*1100 | 950 | 2250*1000*1300 | 1170
| V45T | 60 | 40 | 50 | 45 | 56.25 | R4105ZD | <=256 | <=1.63 | 1850*800*1100 | 1000 | 2250*1000*1300 | 1200
| V53T | 60 | 48 | 60 | 53 | 66.25 | R4105ZD | <=231 | <=1.63 | 1850*800*1100 | 1050 | 2250*1000*1300 | 1300
| V75T | 60 | 68 | 85 | 75 | 94 | R6105ZD | <=231 | <=1.64 | 2350*800*1270 | 1250 | 2800*1150*1610 | 1400
| V98T | 60 | 80 | 100 | 88 | 110 | R6105ZD | <=231 | <=1.63 | 2350*800*1270 | 1300 | 2800*1150*1610 | 1450
| V100T | 60 | 90 | 112.5 | 100 | 125 | R6105ZLD | <=231 | <=1.63 | 2350*800*1270 | 1350 | 2800*1150*1610 | 1500
| V110T | 60 | 100 | 125 | 110 | 137.5 | R6105AZLD | <=218 | <=1.63 | 2470*800*1270 | 1450 | 2800*1150*1610 | 1650
| V120T | 60 | 120 | 150 | 132 | 165 | R6105IZLD | <=218 | <=1.63 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700
| V170T | 60 | 150 | 187.5 | 165 | 206.25 | R6113AZLD | <=218 | <=2.04 | 2470*800*1270 | 1500 | 2800*1150*1610 | 1800
| V220T | 60 | 200 | 250 | 220 | 275 | TH6126ZD | <=198 | <=2.04 | 2800*1100*1800 | 2300 | 3300*1200*2000 | 2500
| V275T | 60 | 250 | 312.5 | 275 | 343.75 | TH6126IZLD | <=198 | <=2.04 | 2900*1100*1800 | 2650 | 3400*1200*2000 | 2800
19KVA~125KVA Weichai Marine Diesel Generator Set
Detail Inquire Now
10KVA~68KVA FAW-Xichai Diesel Generator Set
Detail Inquire Now
25KVA~438KVA Weichai Diesel Generator Set
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
