URL: https://www.victorygenerator.com/victory/2kw-10.5kw-gas-lpg-portable-generator.html
Accessed: 2026-10-29

2KW~10.5KW Gas(LPG) Portable Generator
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Victory
2KW~10.5KW Gas(LPG) Portable Generator
Victory LPG generators are widely used for a diverse range of needs, such as an emergency power source in the event of a power failure, outdoor construction work, outdoor leisure activities and for disasters and other emergencies. LPG series generators incorporated a super light weight and compact construction offering low fuel consumption and low noise.
Inquire Now Next Product
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Victory sales a lot of compact gas portable generators ranging in capacity from 1.0kVA – 10 kVA to Middle East, South-Central Asia, North America, Europe, Africa and other countries around the world every year. These LPG generators are widely used for a diverse range of needs, such as an emergency power source in the event of a power failure, outdoor construction work, outdoor leisure activities and for disasters and other emergencies. Since the company was found in 1999, we always do the best to improve the quality in order to meet the requirements of various customers. Therefore, Victory LPG series engines emerged as required. It inherits the excellent performance of Victory gasoline engines, which have high reliability, high quality, low emissions, and compact design. LPG engine series of generators that incorporated a super light weight and compact constraction offering low fuel consumption and low noise.Because of its stable performance, energy efficiency and environmental protection, more and more people prefer to use this kind of generator.
Features:
1. OHV design permits low fuel consumption and noise
2. Classical combustion-chamber shape and excellent suction exhaust effect
which to improve combustion efficiency
3. Auto decompressing makes starting easy
4. Oil alert automatically shut off the engine
5. Reliable transistorized magneto-ignition system
6. Speedy start, smooth operation and low vibration
7. With the recoil starter which is easy started by a woman
8. With transistor magnet ignition device to ensure the stable perfomance of
ignition & low fuel consumption.
Technology
Frequency 50Hz, 3000RPM, Single-phase voltage 220V, 230V, 240V, etc.
Three-phase voltage 380V/220V, 400V/230V, 415V/240V, etc.
Frequency 60Hz, 3600RPM, Single-phase voltage 120V, 127V, 277V, etc.
Three-phase voltage 208V/120V, 220V/127V, 480V/277V, etc.
Power Factor: 1.0
Protection Standard: IP21-IP23
Model of Connection: 1 phase 2 lines, 3 phase 4 lines
Insulation Grade: H
Power Range: 0.6KW-12KW
Starting System: Recoil or Electric
Govern System: Centrifugal Mechanical
Air cleaner: Dual element
Rotor & Stator: 100% Copper wire
Fuel Efficient & High Output Operation: OHV design for increased
efficiency and optimal power transfer
Exceotionally Quiet
1. Large capacity, multi-chamber exhaust system
2. Reduced mechanical noise due to light weight, noise-reducing materials
Fuel Tank: 8~10 hours continuous running under full load
Fuel Types: Liquefied Petroleum Gas & Gasoline
2KW~9.5KW 50Hz Gas(LPG) Portable Generator
| Generator | Model : | LPG2500 | LPG6500 | LPG11000
| Frequency (Hz) | 50 | 50 | 50
| Rated.AC output (KVA) | 2.0 | 5.0 | 8.5
| Max.AC output (KVA) | 2.3 | 5.5 | 9.5
| Voltage | 110V-240V | 110V-240V | 110V-240V
| Phase | Single phase | Single phase | Single phase
| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3
| Power factor(cosΦ) | 1.0 | 1.0 | 1.0
| Alternator type | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase
| Material of winding | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire
| Starting system | Recoil/Electric | Recoil/Electric | Electric
| Noice level at 7 M (dBA) | 78 | 84 | 88
| Fuel Tank Capacity (L) | 15 | 25 | 25
| Engine | Engine Model | LPG210 | LPG420 | LPG620
| Type | 1-cylinder, 4 stroke, air-cooled, OHV | 1-cylinder, 4 stroke, air-cooled, OHV | 1-cylinder, 4 stroke, air-cooled, OHV
| Bore×stroke(mm) | 70*54 | 90*66 | 77*66
| Speed (rpm) | 3000 | 3000 | 3000
| Displacement (cc) | 208 | 389 | 614
| Compression ratio | 8.5：1 | 8.0：1 | 19:01
| Max. Output | 7HP (5.1KW) | 16HP (11.8KW) | 20HP(14.7KW)
| Rated Output | 5.5HP(4.0KW) | 11HP(8.1KW) | 17HP (12.5KW)
| Max. Torque | 13.2N.m | 26.5N.m | 45N.m
| Gasoline Consumption | ≤360g/kw.h | ≤325g/kw.h | ≤230g/kw.h
| Lubracation System | Pressure splashed | Pressure splashed | Pressure splashed
| Lube oil capacity | 0.6 | 1.4 | 1.5
| Dimensions | Size(LxWxH) | 590*433*483mm | 685*512*550mm | 930*555*710mm
| Net weight | 39kg | 85kg | 190kg
| 20ft Container | 240PCS | 135PCS | 63PCS
| 40ft Container | 480PCS | 270PCS | 132PCS
| Optional Features | Handle & Wheels | Yes | Yes | Include
| Three phase volatge | Yes | Yes | Yes
2.3KW~10.5KW 60Hz Gas(LPG) Portable Generator
| Generator | Model : | LPG2500 | LPG6500 | LPG11000
| Frequency (Hz) | 60 | 60 | 60
| Rated.AC output (KVA) | 2.3 | 5.5 | 9.5
| Max.AC output (KVA) | 2.5 | 6.0 | 10.5
| Voltage | 110V-240V | 110V-240V | 110V-240V
| Phase | Single phase | Single phase | Single phase
| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3
| Power factor(cosΦ) | 1.0 | 1.0 | 1.0
| Alternator type | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase
| Material of winding | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire
| Starting system | Recoil/Electric | Recoil/Electric | Electric
| Noice level at 7 M (dBA) | 78 | 84 | 88
| Fuel Tank Capacity (L) | 15 | 25 | 25
| Engine | Engine Model | LPG210 | LPG420 | LPG620
| Type | 1-cylinder, 4 stroke, air-cooled, OHV | 1-cylinder, 4 stroke, air-cooled, OHV | 1-cylinder, 4 stroke, air-cooled, OHV
| Bore×stroke(mm) | 70*54 | 90*66 | 77*66
| Speed (rpm) | 3600 | 3600 | 3600
| Displacement (cc) | 208 | 389 | 614
| Compression ratio | 8.5：1 | 8.0：1 | 19:01
| Max. Output | 7HP (5.1KW) | 16HP (11.8KW) | 20HP(14.7KW)
| Rated Output | 5.5HP(4.0KW) | 11HP(8.1KW) | 17HP (12.5KW)
| Max. Torque | 13.2N.m | 26.5N.m | 45N.m
| Gasoline Consumption | ≤360g/kw.h | ≤325g/kw.h | ≤230g/kw.h
| Lubracation System | Pressure splashed | Pressure splashed | Pressure splashed
| Lube oil capacity | 0.6 | 1.4 | 1.5
| Dimensions | Size(LxWxH) | 590*433*483mm | 685*512*550mm | 930*555*710mm
| Net weight | 39kg | 85kg | 190kg
| 20ft Container | 240PCS | 135PCS | 63PCS
| 40ft Container | 480PCS | 270PCS | 132PCS
| Optional Features | Handle & Wheels | Yes | Yes | Included
| Three phase volatge | Yes | Yes | Yes
8.5KW~10.5KW Silent Gasoline Twin-cylinder Generator
Detail Inquire Now
8.5KW~10.5KW Gasoline Twin-cylinder Generator
Detail Inquire Now
2KW~8.8KW Gasoline Portable Generator
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
