URL: https://www.victorygenerator.com/victory/1.7kw-6.5kw-diesel-portable-generator.html
Accessed: 2026-10-29

1.7KW~6.5KW Diesel Portable Generator
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Victory
1.7KW~6.5KW Diesel Portable Generator
Victory Portable Diesel Generator is widely used for a diverse range of needs, such as an emergency power source in the event of a power failure, outdoor construction work, outdoor leisure activities and for disasters and other emergencies. The open skid mounted generator can have optional wheels and hand kits, electric start or recoil start.
Inquire Now Next Product
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Victory always develops products from the customer's point of view, we strick to improve the performance of diesel engine,such as combustion efficiency, fuel consubption, exhaust emission, noise level, etc. Up to now, Victoy Portable Diesel Generator is widely used for a diverse range of needs, such as an emergency power source in the event of a power failure, outdoor construction work, outdoor leisure activities and for disasters and other emergencies. There are two types of Portable Diesel Generator: Open Type & silent type.The open skid mounted generator can have optional wheels and hand kits, electric start or recoil start.Victory portable diesel generator sets adopt different diesel engines and brushless generators.Generally adopt 1-cylinder & 4-stroke & air-cooled engine, low fuel consumption, high reliability;It is easy to maintain as adopting brushless A.C. Generator and CDI ignition system. The types of generator sets are quick-starting, stable-running, little vibration, low noise, light weight, small volume, compact structure.
Features
1. 100% Output and 100% copper wire.
2. Electromagneic type breaker to protect the generator being damaged.
3. Big enough free maintenance battery, world famous brand.
4. Packing with Strong and thick enough carton box to protect the gensets
during long transporation.
5. Every spare parts suppliers are choosed extremely stricted, to control the
quality well.
6. A part of spare parts are produced by ourselves, which could save cost for
customers greatly.
7. Waterproof canopy ensures protection against ingress of dust and water.
All Victory generators meet or exceed relevant standards for noise and emission
legislation.
8. A range of industry recognized engines are used to ensure the best power
source for the size of generator is used.
9. Adopt spray powder-coated painting materials to keep the generator
non-corrosive in extreme environmental conditions
Technology
Frequency 50Hz, 3000RPM, Single-phase voltage 220V, 230V, 240V, etc.
Three-phase voltage 380V/220V, 400V/230V, 415V/240V, etc.
Frequency 60Hz, 3600RPM, Single-phase voltage 120V, 127V, 277V, etc.
Three-phase voltage 208V/120V, 220V/127V, 480V/277V, etc.
Power Factor: 1.0
Protection Standard: IP21-IP23
Model of Connection: 1 phase 2 lines, 3 phase 4 lines
Insulation Grade: H
Power Range: 2KW-5.5KW
Starting System: Recoil or Electric
Govern System: Mechanical
Air cleaner: Dual element
Rotor & Stator: 100% Copper wire
Fuel Tank: 8~10 hours continuous running under full load.
Soundproof Canopy: Waterproof canopy ensures protection against ingress of
dust and water, and at same time, it can effectively reduce the noise
Easy folding handles: Wide, positive lock folding handles offer convenient
transport and storage and a more compact unit.
Mutiple outlets for easy connection of multiple tools.
Protects the generator by shutting the engine off when low oil is
detected.
ATS (Automatic Transfer System), The optional system is provided with a fully
automatic transfer switch, a control electric apparatus and an indicator light
on the control panel and is coordinated with an automatic type contral cabinet,
thus serving the fuction of automatic changeover between the power supplied by
the grid and the power generated by the genset.
1.7KW~6KW 50Hz Diesel Portable Generator
| Generator | Model: | VDG2200CL | VDG3600CL | VDG5000CL | VDG6000CL | VDG6500CL | VDG7500CL
| Frequency (Hz) | 50 | 50 | 50 | 50 | 50 | 50
| Rated.AC output (KVA) | 1.7 | 2.7 | 4.2 | 4.5 | 5.0 | 5.5
| Max.AC output (KVA) | 1.9 | 3.0 | 4.6 | 5.0 | 5.5 | 6.0
| Voltage | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V
| Phase | Single phase | Single phase | Single phase | Single phase | Single phase | Single phase
| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3
| Power factor(cosΦ) | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0
| Alternator type | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase
| Material of winding | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire
| Starting system | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric
| Noice level at 7 M (dBA) | 79 | 80 | 82 | 82 | 82 | 82
| Fuel Tank Capacity (L) | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5
| Engine | Engine Model | LA170FG | LA178FG | LA186FG | LA186FAG | LA188FG | LA188FG
| Type | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine
| Bore×stroke(mm) | 70*55 | 78*62 | 86*70 | 86*72 | 88*78 | 88*78
| Speed (rpm) | 3000 | 3000 | 3000 | 3000 | 3000 | 3000
| Displacement (cc) | 211 | 296 | 406 | 418 | 474 | 474
| Compression ratio | 20:01 | 20:01 | 19:01 | 19:01 | 19:01 | 19:01
| Max. Output | 3.8HP (2.8KW) | 5.5HP(4.0KW) | 8.6HP (6.3KW) | 8.6HP (6.3KW) | 10HP (7.4KW) | 10HP (7.4KW)
| Rated Output | 3.4HP(2.5KW) | 5.0HP (3.7KW) | 7.7HP(5.7KW) | 7.7HP(5.7KW) | 9HP(6.6KW) | 9HP(6.6KW)
| Max. Torque | 9.5N.m | 11.9N.m | 18.7N.m | 21.4N.m | 21.4N.m | 21.4N.m
| Fuel Consumption | ≤430g/kw/h | ≤420g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤400g/kw/h
| Lubracation System | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed
| Lube oil capacity (L) | 0.75 | 1.1 | 1.65 | 1.65 | 1.65 | 1.65
| Dimensions | Size(LxWxH) | 610*450*500mm | 680*455*545mm | 740*475*590mm | 740*475*590mm | 740*475*590mm | 740*475*590mm
| Net weight | 57kg | 70kg | 87kg | 88kg | 88kg | 88kg
| 20ft Container | 168PCS | 144PCS | 102PCS | 102PCS | 102PCS | 102PCS
| 40ft Container | 348PCS | 296PCS | 210PCS | 210PCS | 210PCS | 210PCS
| Optional Features | Handle Wheels | Yes | Yes | Yes | Yes | Yes | Yes
| Three phase voltage | Yes | Yes | Yes | Yes | Yes | Yes
2KW~6.5KW 60Hz Diesel Portable Generator
| Model: | VDG2200CL | VDG3600CL | VDG5000CL | VDG6000CL | VDG6500CL | VDG7500CL
| Frequency (Hz) | 60 | 60 | 60 | 60 | 60 | 60
| Rated.AC output (KVA) | 2.0 | 3.0 | 4.6 | 5.0 | 5.5 | 6.0
| Max.AC output (KVA) | 2.2 | 3.3 | 5.0 | 5.5 | 6.0 | 6.5
| Voltage | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V
| Phase | Single phase | Single phase | Single phase | Single phase | Single phase | Single phase
| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3
| Power factor(cosΦ) | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0
| Alternator type | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase
| Material of winding | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire
| Starting system | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric
| Noice level at 7 M (dBA) | 78 | 81 | 84 | 84 | 84 | 84
| Fuel Tank Capacity (L) | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5
| Engine Model | LA170FG | LA178FG | LA186FG | LA186FAG | LA188FG | LA188FG
| Type | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine
| Bore×stroke(mm) | 70*55 | 78*62 | 86*72 | 86*75 | 88*78 | 88*78
| Speed (rpm) | 3600 | 3600 | 3600 | 3600 | 3600 | 3600
| Displacement (cc) | 211 | 305 | 406 | 418 | 456 | 456
| Compression ratio | 20:01 | 20:01 | 19:01 | 19:01 | 19:01 | 19:01
| Max. Output | 4.2HP (3.1KW) | 6.0HP(4.4KW) | 10HP (7.4KW) | 10HP (7.4KW) | 10.9HP (8.0KW) | 10.9HP (8.0KW)
| Rated Output | 3.8HP(2.8KW) | 5.4HP (4.0KW) | 8.6HP(6.3KW) | 8.6HP(6.3KW) | 9.8HP(7.2KW) | 9.8HP(7.2KW)
| Max. Torque | 9.5N.m | 11.9N.m | 18.7N.m | 21.4N.m | 21.4N.m | 21.4N.m
| Fuel Consumption | ≤430g/kw/h | ≤420g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤370g/kw/h
| Lubracation System | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed
| Lube oil capacity (L) | 0.75 | 1.1 | 1.65 | 1.65 | 1.65 | 1.65
| Size(LxWxH) | 610*450*500mm | 680*455*545mm | 740*475*590mm | 740*475*590mm | 740*475*590mm | 740*475*590mm
| Net weight | 57kg | 70kg | 87kg | 88kg | 88kg | 88kg
| 20ft Container | 168PCS | 144PCS | 102PCS | 102PCS | 102PCS | 102PCS
| 40ft Container | 348PCS | 296PCS | 210PCS | 210PCS | 210PCS | 210PCS
| Handle & Wheels | Yes | Yes | Yes | Yes | Yes | Yes
| Three phase voltage | Yes | Yes | Yes | Yes | Yes | Yes
4.5KW~5.5KW Diesel Welding Generator
Detail Inquire Now
2KW~8.8KW Gasoline Portable Generator
Detail Inquire Now
2.7KW~6.6KW Silent Diesel Portable Generator
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
