URL: https://www.victorygenerator.com/deutz/12.5kva-165kva-deutz-air-cooled-diesel-generator-set.html
Accessed: 2026-10-29

12.5KVA~165KVA Deutz Air-cooled Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Deutz
12.5KVA~165KVA Deutz Air-cooled Diesel Generator Set
Deutz air-cooled engines with indirect injection to reduce emissions, the robust engine design allows worldwide operation even with high sulphur fuels. Low noise emissions due to acoustically optimized components with very smooth running and high durability. Highly efficient injection and combustion system ensures optimum engine performance at low consumption. Very compact engine design reduces the installation costs. Best cold starting performance even under extreme conditions.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Victory Air-cooled diesel generators adopts with China made air-cooled engines which use the most advanced engine Deutz technology. It has characteristic as follows:
1) Radiation surface of cylinder cover, which average temperature is 170℃, that is higher than ambient air temperature,so it is suitable for high temperature area
2) It doesn't need anti-frozen liquid,it can be well started and work reliably even under -35℃,
3) It doesn't have water cooled system, so it doesn’t have these trouble,such as erosion ,rust, water dreg. The trouble is lower by 27% than water cooling diesel engine.
4) Cylinder wall is suitable for high temperature and fast rising temperature, so its acidity erosion and friction are less than water cooled engine.
5) It has fast warm and good start-up function, so that it can reach working temperature in 5-6 minutes to enter loading status.
6) With high reliability, low trouble,long lifetime and easy operation, it can run well in normal technical maintenance.
Victory diesel gensets offered by Victory Power Generation are manufactured strictly accord to the ISO9001: 2000 international quality management system. Our company has commanded the design of diesel gensets well with the overseas companies' great support and the years' experience. Besides the design of industry workshop, our company also has good experience with the design for the monitors in intellectualized building, including connection, remote device, engine room without on duty, soundproof design and installation. Up till now, there are thousands gensets with control monitor provided by Victory Power Generation, which proves the high preponderant situation of Victory Power Generation.
Technical Specifications
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging) or 1.0
Protection Standard: IP21-IP23
Model of Connection: 3 phase or single phase
Insulation Grade: H/F, Voltage-form distortion rate≤5%
Stable voltage ≤±2.5%, With brush or brushless excitation
Genset Features:
1. Brand new air-cooled diesel engine with advanced Deutz technology from
Germany
2. Mounted intelligent European Brand ComAp AMF20 control panel with Auto
Starting System
Protection Function: High temperature, Over speed, Low Speed, Low Oil
Pressure, Over voltage, Over current, Undervoltage.
3. Synchronous A.C. Alternator Self Excitation System, with AVR delivering
non fluctuating power
4. Extemal recessed emergency stop button for extra safety.
5. Without Radiator, a driven fan mounted on engine
6. Good quality MCCB breaker mounted
7. Anti-vibration pads fixed between engine/alternator and base frame to
ensure the compete genset running stable
8. 24V DC electric start system
9. Free maintenance lead-acid starting battery and its cables
10. Weatherproof and soundproof enclosure high grade steel protected by
powder coat painting
11. Industrial primary silencer with flexible connection elbows
11. Fuel tank for at least 8~10 hours continuous running under full load,
with fuel gauge integrated on base frame
13. Test report, Set of drawings and Operation&Maintenance English
manuals
14. Standard tool kits
15- ATS: Automatic transfer switch bewteen mains power and generating
power
12.5KVA~138KVA 50Hz Deutz Air-cooled Diesel Generator Set
| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Fuel Consumption (g/kwh) | Governor Type | Intaking method | Bore*Stroke (mm) | Displacement (L)
| KW | KVA | KW | KVA
| VD12F | 50 | 10 | 12.5 | 12 | 15 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88
| VD14F | 50 | 12 | 15 | 14 | 17.5 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88
| VD18F | 50 | 16 | 20 | 18 | 22.5 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828
| VD24F | 50 | 20 | 25 | 24 | 30 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828
| VD26F | 50 | 24 | 30 | 26 | 33 | F4L912D | 228 | Mechanical | Naturally | 100*120 | 3.77
| VD33F | 50 | 30 | 37.5 | 33 | 41 | F4L912TD | 228 | Mechanical | Turbocharged | 100*120 | 3.77
| VD37F | 50 | 34 | 42.5 | 37 | 46 | F4L912TD | 228 | Mechanical | Turbocharged | 100*120 | 3.77
| VD45F | 50 | 40 | 50 | 45 | 56 | F6L912D | 228 | Mechanical | Naturally | 100*120 | 5.655
| VD50F | 50 | 45 | 56 | 50 | 63 | F6L913D | 228 | Mechanical | Naturally | 102*125 | 6.128
| VD55F | 50 | 50 | 63 | 55 | 69 | F6L912TD | 228 | Mechanical | Turbocharged | 100*120 | 5.655
| VD65F | 50 | 58 | 72.5 | 65 | 81 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128
| VD75F | 50 | 68 | 85 | 75 | 94 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128
| VD88F | 50 | 80 | 100 | 88 | 110 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128
| VD100F | 50 | 90 | 112.5 | 100 | 125 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128
| VD110F | 50 | 100 | 125 | 110 | 138 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128
12.5KVA~165KVA 60Hz Deutz Air-cooled Diesel Generator Set
| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Fuel Consumption (g/kwh) | Governor Type | Intaking method | Bore*Stroke (mm) | Displacement (L)
| KW | KVA | KW | KVA
| VD12F | 60 | 10 | 12.5 | 12 | 15 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88
| VD15F | 60 | 13 | 16 | 15 | 19 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88
| VD18F | 60 | 16 | 20 | 18 | 22.5 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828
| VD24F | 60 | 20 | 25 | 24 | 30 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828
| VD26F | 60 | 24 | 30 | 26 | 33 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828
| VD33F | 60 | 30 | 37.5 | 33 | 41 | F4L912D | 228 | Mechanical | Naturally | 100*120 | 3.77
| VD45F | 60 | 40 | 50 | 45 | 56 | F4L912TD | 228 | Mechanical | Turbocharged | 100*120 | 3.77
| VD50F | 60 | 45 | 56 | 50 | 63 | BF4L913D | 229 | Mechanical | Naturally | 102*125 | 4.086
| VD55F | 60 | 50 | 63 | 55 | 69 | F6L912D | 228 | Mechanical | Naturally | 100*120 | 5.655
| VD60F | 60 | 54 | 68 | 60 | 70 | F6L913D | 228 | Mechanical | Naturally | 102*125 | 6.128
| VD72F | 60 | 64 | 80 | 72 | 90 | F6L912TD | 228 | Mechanical | Turbocharged | 100*120 | 5.655
| VD88F | 60 | 80 | 100 | 88 | 110 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128
| VD100F | 60 | 90 | 112.5 | 100 | 125 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128
| VD110F | 60 | 100 | 125 | 110 | 138 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128
| VD132D | 60 | 120 | 150 | 132 | 165 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128
38KVA~1650KVA Yuchai Diesel Generator Set
Detail Inquire Now
9KVA~72.5KVA Yangdong Diesel Generator Set
Detail Inquire Now
60KVA~625KVA Original Deutz Diesel Generator
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
