URL: https://www.victorygenerator.com/isuzu/20kva-55kva-isuzu-diesel-generator-set.html
Accessed: 2026-11-13

20KVA~55KVA ISUZU Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Isuzu
20KVA~55KVA ISUZU Diesel Generator Set
Environmentally friendly and economical with low fuel consumption which is at leading level than other competitive products ; Lightweight and compact, with outstanding quiet performance, Isuzu Engines a dopt advanced design to achieve higher horsepower and lower weight; Highly rated around the world for reliability and durability .
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Victory Isuzu series power diesel engine generator adopts with Isuzu brand engine made by Jiangxi Isuzu Engine Co., Ltd. established in April 2013, jointly funded by Jiangling Motors Group Co., Ltd. and Isuzu Automatic Vehicle Co., Ltd. The 493 series engine is one of the main products for a wide range of applications. Jiangxi Isuzu Engine Company has been awarded the titles of National High tech Enterprise in 2021, Jiangxi Province Specialized and Innovative Enterprise in 2022, Jiangxi Province Demonstration Enterprise for Integration of Informatization and Industrialization, Jiangxi Province Famous Brand Product Enterprise, Nanchang Enterprise Technology Center, and Jiangxi Province Intelligent Manufacturing Benchmark Enterprise in 2023. It is optimized in fueling and cooling system according to the charactor of diesel genset. It is small-sized and compact with high adaptability and reliability and is an ideal genset in the 20kW to 40kW series gensets.
Victory Isuzu series diesel gensets offered by Victory Power Generation are manufactured strictly accord to the ISO9001: 2000 international quality management system. Our company has commanded the design of diesel gensets well with the overseas companies' great support and the years' experience. Besides the design of industry workshop, our company also has good experience with the design for the monitors in intellectualized building, including connection, remote device, engine room without on duty, soundproof design and installation. Up till now, there are thousands gensets with control monitor provided by Victory Power Generation, which proves the high preponderant situation of Victory Power Generation.
Diesel Generator Parameter:
Power Factor: 0.8(lagging)
Protection Standard: IP23
Model of Connection: 3 phase 4 lines
Insulation Grade: H
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Isuzu Generator Features:
1. High fuel efficiency: Fewer fuel consumption at leading level than other
competitive products.
2. The turbocharger with waste gated design: Optimizes operation across the
torque curve resulting in excellent low-end torque.
3. Advanced design and manufacturing: Make the engine delivers superior
performance and lower cost than competitive engines.
4. Excellent cold start performance: Optional assistant cold starter with
improved 6.6KW starter and intake air heater.
5. Excellent performance and advantage: Adopt advanced design to achieve
higher horsepower and lower weight.
6. Big enough free maintenance battery, world famous brand.
7. Packing with Strong and thick enough WOOD CASE to protect the gensets
during long transporation.
8. Every spare parts suppliers are choosed extremely stricted, to control the
quality well.
9. From engine to whole genset, we test every link of every product, and we
also have test machinery and test center.
10. Many spare parts are produced by ourselves, could save cost for customers
greatly.
11. We welcome every customer visiting our factory and test our products.
12. We have more than 20 engineers and technicians to provide reliable after
sales service to all of our generator sets.
20KVA~40KVA 50HZ ISUZU Diesel Generator Set
| GENSET MODEL | Prime Power | Standby Power | DIESEL ENGINE MODEL | Aspiration | BoreXStroke (mm) | Cubic Capacity (L) | Compression Ratio | Steedy Governing Rate | Rating Fuel Consumption (L/h) | Open type dimensions (LxWxH) mm | Open type Weight (kg)
| V18SU | 16KW/20KVA | 18KW22.5KVA | JE493DB-04 | 50Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 5 | 1750*700*1010 | 650
| V22SU | 20KW/25KVA | 22KW/27.5KVA | JE493DB-02 | 50Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 5.6 | 1750*700*1010 | 660
| V26SU | 24KW/30KVA | 26KW/33KVA | JE493ZDB-04 | 50Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 6.4 | 1750*700*1010 | 680
| V36SU | 32KW/40KVA | 36KW/45KVA | JE493ZLDB-02 | 50Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 8.5 | 1850*700*1150 | 780
20KVA~50KVA 60HZ ISUZU Diesel Generator Set
| GENSET MODEL | Prime Power | Standby Power | DIESEL ENGINE MODEL | Aspiration | BoreXStroke (mm) | Cubic Capacity (L) | Compression Ratio | Steedy Governing Rate | Rating Fuel Consumption (L/h) | Open type dimensions (LxWxH) mm | Open type Weight (kg)
| V22SU | 20KW/25KVA | 22KW27.5KVA | JE493DB-03 | 60Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 6 | 1750*700*1010 | 650
| V26SU | 24KW/30KVA | 26KW/33KVA | JE493DB-01 | 60Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 6.5 | 1750*700*1010 | 660
| V31SU | 28KW/35KVA | 31KW/39KVA | JE493ZDB-03 | 60Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 7.8 | 1750*700*1010 | 680
| V44SU | 40KW/50KVA | 44KW/55KVA | JE493ZLDB-01 | 60Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 9.4 | 1850*700*1150 | 780
8KVA~72KVA Yanmar Diesel Generator Set
Detail Inquire Now
10KVA~68KVA FAW-Xichai Diesel Generator Set
Detail Inquire Now
60KVA~875KVA Doosan Daewoo Diesel Generator Set
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
