URL: https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fb509daaf.pdf
Accessed: 2026-11-03
From: https://www.voltgent.com/diesel-gensets/clearAir-series.html

VC110-5-S3
DIESEL GENERATOR SET / OPEN + SILENT
| OPEN SET | SILENT
SET
| 110 | 100 | 50 | 400/230
| kVA | kVA
| Hz | V
| STANDBY POWER | PRIME POWER
| FREQUENCY | VOLTAGE
| Cummins QSB3.9-G39 | 3 phase · 0.8 PF · 1500
rpm
| CONFIGURATION | COMPARISON
| Configuration | Dimensions (L × W × H)
| Dry weight | Fuel tank
| Open set | 2150 × 1050 × 1485 mm | 1180 kg | 220 L
| Silent set | 2720 × 1100 × 1650 mm | 1580 kg | 220 L
| Performance, | engine, alternator and controller data
| are common to | both configurations.
| www.voltgent.com | VC110-5-S3 | · 01
| GENERAL | CHARACTERISTICS
VC110-5-S3 · 50 Hz · 3 Phase
| RATED PERFORMANCE | POWER DEFINITIONS
| Standby Power (kVA) | 110
STANDBY POWER (ESP)
| Standby Power (kW) | 88
Available for supplying emergency power during a
| Prime Power (kVA) | 100 | utility interruption. The stated rating follows ISO 8528-
1.
| Prime Power (kW) | 80
| Power Factor (Cos Phi) | 0.8
PRIME POWER (PRP)
| Diesel Engine | QSB3.9-G39
Available for an unlimited number of annual operating
hours in variable-load applications, in accordance
| Frequency (Hz) | 50 | with ISO 8528-1.
| Rated Speed (rpm) | 1500
| Phase | 3
| Standard Voltage (V) | 400/230
TERMS OF USE
| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air
| 415/240 | temperature, 100 kPa barometric pressure | (100
m
A.S.L.) and 30% relative humidity.
| RATED OUTPUT | CURRENT
| BY | VOLTAGE
| Rated voltage | Standby | current (110
| kVA) | Prime
| current | (100
kVA)
| 380/220 V | 167.1 A | 151.9
A
| 400/230V | 158.8 A | 144.3
A
| 415/240 V | 153.0 A | 139.1
A
| www.voltgent.com | VC110-5-S3 · 02
ENGINE DATA
Cummins QSB3.9-G39
| GENERAL ENGINE DATA | GENERAL ENGINE DATA
| Engine brand | Cummins
| Bore × stroke | 102 × 120 mm
| Engine model | QSB3.9-G39
| Displacement | 3.9 L
| Engine type | 4-stroke diesel
| Cooling system | Water cooled
| Governor type | ECU
| Lube oil consumption at full | 0.5%-1% of fuel
| load | consumption
| Injection type | Direct
| Compression ratio | 17.3 ： 1
| Aspiration type | Charge Air Cooled
| Air filter | Dry
| Cylinders and arrangement | 4-L
| FUEL CONSUMPTION | EXHAUST SYSTEM
| 100% load ESP | 26
| L/h | Maximum exhaust | 440 °C
temperature
| 100% load PRP | 23.6
| L/h | Exhaust gas flow | 7.64
kg/min
| 75% load PRP | 19
| L/h | Maximum allowed back | 10 kPa
pressure
| 50% load PRP | 13.7
L/h
STARTING SYSTEM
| AIR SYSTEM | Starting power | 4.5 kW
| Intake air flow | 6.19 m³/min
| Recommended battery | 60 Ah
| Cooling air flow | /
| Number of batteries | 2
| Auxiliary voltage | 24 VDC
OIL AND COOLING CAPACITIES
| Engine oil capacity | 11 L
| Total coolant capacity | 7.2 L (engine
only)
| www.voltgent.com | VC110-5-S3 · 03
| ALTERNATOR | DATA
3-phase · Brushless · Electronic AVR
GENERAL ALTERNATOR DATA
| Number of phases | 3
| Power Factor (Cos Phi) | 0.8
| Poles | 4
| Winding connections (standard) | Star-series
| Insulation | H class
| Enclosure (according to IEC 34-5) | IP23
| Excitation system | Self-excited, brushless
| Voltage regulator | AVR (Electronic)
| Number of bearings | Single bearing
| Coupling system | Flexible disc
| Coating type | Standard
(vacuum impregnation)
| www.voltgent.com | VC110-5-S3 · 04
| CONTROL | MODULE
ComAp InteliNano AMF 5
AUTOMATIC MAINS FAILURE
AMF CONTROL
Provides automatic mains failure control plus manual
or remote start/stop, with generator and mains
measurement, protection, event logging and timer
functions.
CORE FUNCTIONS
| 01 | Automatic Mains
| Failure | plus
| manual | or | 05 | Detailed event history with up to 100 records
| remote start/stop | for fault analysis
| 02 | Configuration, commissioning and monitoring | 06
USB-C for configuration/firmware update;
| through InteliConfig | CAN supports J1939 communication
| 03 | 3-phase generator and mains voltage | 07
User setpoints, protections and dedicated
| measurement, plus 3-phase generator | emergency-stop functionality
current measurement
| 04 | 6 binary outputs, 4 + 1 binary inputs and | 3 | 08 | One slot for optional Ethernet, 4G-GPS or
| analog inputs for flexible I/O integration | dual-port RS232/RS485 module
| www.voltgent.com | VC110-5-S3 · 05
CONNECTIVITY
InteliNano AMF 5 · Communication options
| USB-C | CAN / J1939
| INTERNET | MODBUS RTU
COMMUNICATION AND MONITORING FEATURES
| 01 | USB-C supports controller configuration and | 05
Internet access is available through the
| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module
C
| 02 | CAN interface supports J1939 | 06
Modbus RTU is available through the optional
| communication with compatible engine ECUs | dual-port RS232/RS485 module
| 03 | One plug-in slot: choose Ethernet, 4G-GPS | 07 | 4G-GPS supports geo-fencing; User Access
| or dual-port RS232/RS485 (HW 2.0+) | Management improves access control
| 04 | Remote monitoring support via AirGate 2.0,
WebSupervisor and InteliScada
PLUG-IN MODULES
CM3-ETHERNET · CM2-4G-GPS · CM-RS232-485
| Only one module can be installed. Plug-in support requires controller HW 2.0 or | higher.
| www.voltgent.com | VC110-5-S3 · 06
