URL: https://www.voltgent.com/diesel-gensets/fg-wilson-series.html
Accessed: 2026-10-29

Diesel Backup Power Generator
EN
ES
info@voltgent.com
+86 173 5917 0692
About Us
Product
Diesel Gensets
Off-shore Container
Load Bank
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
EN
ES
About Us
Product
+
Diesel Gensets
Off-shore Container
Load Bank
Videos
+
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
+
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
Download
Home
-
Product - Diesel Gensets - FG WILSON DIESEL GENERATOR SETS
Diesel Gensets
FG WILSON DIESEL GENERATOR SETS
FG Wilson diesel generator sets are available in 50 Hz and 60 Hz configurations for prime and standby applications.
Select a model from the tables below, or send us your required power, voltage, frequency, application and operating conditions. Our team will recommend a suitable generator configuration for your project.
Request an FG Wilson Generator Quote
Inquire Now
NEXT PRODUCT
Share:
FG WILSON GENERATOR QUICK OVERVIEW
| Specifications | Details
| Power Range | 10–2500 kVA
| Frequency | 50 Hz / 60 Hz
| Power Rating | Prime / Standby
| Generator Type | Open / Silent / Containerized
| Voltage | 400V / 415V / 440V / 480V / Customized
| Control System | Deep Sea / ComAp
| Optional Systems | ATS / Synchronizing / Parallel Operation
| Applications | Industrial / Data Center / Hospital / Construction / Commercial
PRODUCT LIST
50HZ
| Model | Prime Power (Kva) | Prime Power (kWe) | Standby Power (kVA) | Standby Power (kWe) | Engine Model | Alternator Model | Control Panel
| P9.5-4 | 8.5 | 6.8 | 9.5 | 7.6 | 403D-11G | FGL10020 | FG100
| P13.5-6 | 12.5 | 10 | 13.5 | 10.8 | 403D-15G | FGL10020 | FG100
| P18-6 | 16.5 | 13.2 | 18 | 14.4 | 404D-22G1 | FGL10040 | FG100
| P22-6 | 20 | 16 | 22 | 17.6 | 404D-22G | FGL10060 | FG100
| P33-3 | 30 | 24 | 33 | 26.4 | 1103A-33G1 | FGL20030 | FG100
| P50-3 | 45 | 36 | 50 | 40 | 1103A-33TG1 | FGL20060 | FG100
| P55-3 | 50 | 40 | 55 | 44 | 1103A-33TG2 | FGL20060 | FG100
| P65-5 | 60 | 48 | 65 | 52 | 1103A-33TG2 | FGL20070 | FG100
| P88-3 | 80 | 64 | 88 | 70.4 | 1104A-44TG2 | FGL20080 | FG100
| P110-3 | 100 | 80 | 110 | 88 | 1104C-44TAG2 | FGL30020 | FG100
| P150-5 | 135 | 108 | 150 | 120 | 1106A-70TG1 | FGL30040 | FG100
| P165-5 | 150 | 120 | 165 | 132 | 1106A-70TAG2 | FGL30080 | FG100
| P200-3 | 180 | 144 | 200 | 160 | 1106A-70TAG3 | FGL30100 | FG100
| P220-3 | 200 | 160 | 220 | 176 | 1106A-70TAG4 | FGL30120 | FG100
| P250-5 | 230 | 184 | 250 | 200 | 1506A-E88TAG2 | LL5114H | DSE7410
| P275-5 | 250 | 200 | 275 | 220 | 1506A-E88TAG3 | LL5114H | DSE7410
| P300-5 | 275 | 220 | 300 | 240 | 1506A-E88TAG4 | FG26A230 | DSE7410
| P330-5 | 300 | 240 | 330 | 264 | 15606A-E88AG5 | FG26A250 | DSE7410
| P400-3 | 350 | 280 | 400 | 320 | 2206A-E13TAG2 | FG29A280 | FG100
| P450-3 | 400 | 320 | 450 | 360 | 2206A-E13TAG3 | FG29A320 | FG100
| P500-3 | 455 | 364 | 500 | 400 | 2506A-E15TAG1 | FG29A360 | FG100
| P550-3 | 500 | 400 | 550 | 440 | 2506A-E15TAG2 | FG29A400 | FG100
| P605-3 | 550 | 440 | 605 | 484 | 2806A-E18TAG1 | FG33A450 | FG100
| P660-3 | 600 | 480 | 660 | 528 | 2806A-E18TAG1A | FG33A500 | FG100
| P715-3 | 650 | 520 | 715 | 572 | 2806A-E18TAG2 | FG33A560 | FG100
| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100
| P850-1 | 770 | 616 | 850 | 680 | 2806A-E18TTAG5 | LL7224L | FG100
| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420
| P1000-1 | 910 | 728 | 1000 | 800 | 4008TAG1A | FGL70040 | DSE7420
| P1100-1 | 1000 | 800 | 1100 | 880 | 4008TAG2A | FGL70050 | DSE7420
| P1250-1 | 1125 | 900 | 1250 | 1000 | 4008-30TAG3 | LL8224H | DSE7420
| P1375-1 | 1250 | 1000 | 1375 | 1100 | 4012-46TWG2A | LL8224H | DSE7420
| P1500-1 | 1350 | 1080 | 1500 | 1200 | 4012-46TWG3A | LL8224L | DSE7420
| P1650-1 | 1500 | 1200 | 1650 | 1320 | 4012-46TAG2A | LL8224N | DSE7420
| P1875-1 | 1700 | 1360 | 1875 | 1500 | 4012-46TAG3A | LL9324F | DSE7420
| P2000-3 | 1850 | 1480 | 2000 | 1600 | 4016-61TRG1 | LL9324F | DSE7420
| P2250-3 | 2000 | 1600 | 2250 | 1800 | 4016-61TRG2 | LL9324H | DSE7420
| P2500-3 | 2250 | 1800 | 2500 | 2000 | 4016-61TRG3 | LL9324P | DSE7420
| P2500-1P | 2500 | 2000 | - | - | 4016-61TRG3X | LL9324R | DSE7420
VIDEOS
750kVA Cummins Containerized Genset
20ft Container Generator Set for Cold Area
350kVA Canopy Set Powered by Baudouin
PROJECT
Mitsubishi Genset for Oil and Gas
Application
Oil&Gas
Solution
5*1.2MW Gensets, 400V, 50HZ
Products
Mitsbuishi S12R-PTAA2-C
Leroy Somer LSA50.2L8
MTU Gensets for Building
Application
Oil&Gas
Solution
2*1.6MW Gensets, 400V, 50HZ
Products
MTU 16V4000G23
Leroy Somer LSA52.3S7
Containerized Genset for Data Center
Application
Data Center
Solution
14*1.8MW, 400V, 50HZ
Products
Mitsubishi S16R2-PTAW
Leroy Somer LSA52.3 L9
RELATED PRODUCTS
SCANIA DIESEL GENERATOR SETS
WEICHAI DIESEL GENERATOR SETS
FAW DIESEL GENERATOR SETS
CUMMINS DIESEL GENERATOR SETS
Navigation
About Us
Product
Videos
Case Study
Dealers
Contact Us
Blog
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Product
Diesel Gensets
Off-shore Container
Load Bank
Contact Us
+86 591 8732 6713
info@voltgent.com
No.3 Xiangxing Road, Aojiang Town, Lianjiang County, Fuzhou, Fujian , China
REQUEST A QUOTE
I agree to receive advertising orpromotional information
I do not agree to receive advertising orpromotional information
Copyright © Voltgent All Rights Reserved | Sitemap
