URL: https://www.voltgent.com/diesel-gensets/clearAir-series.html
Accessed: 2026-10-29

Low Emission Diesel Generator Sets | Stage V & Tier 4 | Voltgent
EN
ES
info@voltgent.com
+86 173 5917 0692
About Us
Product
Diesel Gensets
Off-shore Container
Load Bank
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
EN
ES
About Us
Product
+
Diesel Gensets
Off-shore Container
Load Bank
Videos
+
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
+
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
Download
Home
-
Product - Diesel Gensets - LOW-EMISSION DIESEL GENERATOR SETS
Diesel Gensets
LOW-EMISSION DIESEL GENERATOR SETS
Voltgent low-emission diesel generator sets are designed for markets with strict emission requirements, including the United States, Chile, Singapore, Europe and other regulated regions. Equipped with advanced engines and after-treatment systems, they help reduce NOx, PM, HC and CO while delivering reliable prime and standby power.
Ideal for construction, rental, industrial and temporary power applications.
Request a Low-Emission Generator Quote
Inquire Now
NEXT PRODUCT
Share:
LOW-EMISSION GENERATOR QUICK OVERVIEW
| Specifications | Details
| Power Range | 9–2500 kVA
| Frequency | 50 Hz / 60 Hz
| Power Rating | Prime / Standby
| Generator Type | Open / Silent / Containerized
| Voltage | 400V / 415V / 440V / 480V / Customized
| Control System | Deep Sea / ComAp
| Optional Systems | ATS / Synchronizing / Parallel Operation
| Applications | Industrial / Data Center / Hospital / Construction / Commercial
PRODUCT LIST
50HZ - STAGE III
50HZ - STAGE V
60HZ - T4 Final
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VC28-5-S3 | 28 | 22 | 25 | 20 | Cummins | QSB3.9-G31 | [EN] [RU] [ES] [PT]
| VC40-5-S3 | 40 | 33 | 37 | 30 | Cummins | QSB3.9-G33 | [EN] [RU] [ES] [PT]
| VC68-5-S3 | 68 | 55 | 62 | 50 | Cummins | QSB3.9-G35 | [EN] [RU] [ES] [PT]
| VC88-5-S3 | 88 | 70 | 80 | 64 | Cummins | QSB3.9-G37 | [EN] [RU] [ES] [PT]
| VC110-5-S3 | 110 | 88 | 100 | 80 | Cummins | QSB3.9-G39 | [EN] [RU] [ES] [PT]
| VC125-5-S3 | 125 | 100 | 113 | 90 | Cummins | QSB5.9-G30 | [EN] [RU] [ES] [PT]
| VC138-5-S3 | 138 | 110 | 125 | 100 | Cummins | QSB5.9-G31 | [EN] [RU] [ES] [PT]
| VC165-5-S3 | 165 | 132 | 150 | 120 | Cummins | QSB5.9-G33 | [EN] [RU] [ES] [PT]
| VC200-5-S3 | 200 | 165 | 188 | 150 | Cummins | QSB6.7-G32 | [EN] [RU] [ES] [PT]
| VC250-5-S3 | 250 | 200 | 225 | 180 | Cummins | QSB6.7-G31 | [EN] [RU] [ES] [PT]
| VC275-5-S3 | 275 | 220 | 250 | 200 | Cummins | QSL8.9-G34 | [EN] [RU] [ES] [PT]
| VC313-5-S3 | 313 | 250 | 288 | 230 | Cummins | QSL8.9-G33 | [EN] [RU] [ES] [PT]
| VC340-5-S3 | 340 | 275 | 313 | 250 | Cummins | QSL8.9-G30 | [EN] [RU] [ES] [PT]
| VC375-5-S3 | 375 | 300 | 338 | 270 | Cummins | QSM11-G3 | [EN] [RU] [ES] [PT]
| VC388-5-S3 | 388 | 310 | 350 | 280 | Cummins | QSM11-G4 | [EN] [RU] [ES] [PT]
| VC413-5-S3 | 413 | 330 | 375 | 300 | Cummins | QSM11-G6 | [EN] [RU] [ES] [PT]
| VC440-5-S3 | 440 | 352 | 400 | 320 | Cummins | QSNT-G3 | [EN] [RU] [ES] [PT]
| VC500-5-S3 | 500 | 400 | 450 | 360 | Cummins | QSZ13-G5 |
| VC625-5-S3 | 625 | 500 | 560 | 450 | Cummins | KTA19-G8E | [EN] [RU] [ES] [PT]
| VC660-5-S3 | 660 | 528 | 600 | 480 | Cummins | KTA19-G8A | [EN] [RU] [ES] [PT]
| VC688-5-S3 | 688 | 550 | 625 | 500 | Cummins | KTA19-G8A | [EN] [RU] [ES] [PT]
| VC750-5-S3 | 750 | 600 | 688 | 550 | Cummins | KTA19-G9A | [EN] [RU] [ES] [PT]
| VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]
| VC880-5-S3 | 880 | 704 | 800 | 640 | Cummins | QSK19-G21 | [EN] [RU] [ES] [PT]
| VC1000-5-S3 | 1000 | 800 | 938 | 750 | Cummins | KTA38-G5E | [EN] [RU] [ES] [PT]
| VC1170-5-S3 | 1170 | 935 | 1063 | 850 | Cummins | KTA38-G7E | [EN] [RU] [ES] [PT]
| VC1250-5-S3 | 1250 | 1000 | 1125 | 900 | Cummins | KTA38-G9E | [EN] [RU] [ES] [PT]
| VC1375-5-S3 | 1375 | 1100 | 1250 | 1000 | Cummins | KTA38-G9A | [EN] [RU] [ES] [PT]
| VC1500-5-S3 | 1500 | 1200 | 1350 | 1080 | Cummins | KTA50-G7E | [EN] [RU] [ES] [PT]
| VC1675-5-S3 | 1675 | 1320 | 1500 | 1200 | Cummins | QSK38-G31 | [EN] [RU] [ES] [PT]
| VC1760-5-S3 | 1760 | 1408 | 1600 | 1280 | Cummins | QSK38-G32 | [EN] [RU] [ES] [PT]
| VC1800-5-S3 | 1800 | 1440 | 1638 | 1310 | Cummins | KTA50-G15A | [EN] [RU] [ES] [PT]
| VC2000-5-S3 | 2000 | 1600 | 1850 | 1480 | Cummins | KTA50-G16A | [EN] [RU] [ES] [PT]
| VB20-5-S3 | 20 | 16 | 18 | 14 | Baudouin | 4M08G2D3/5 | [EN] [RU] [ES] [PT]
| VB23-5-S3 | 23 | 18 | 20 | 16 | Baudouin | 4M08G4D3/5 | [EN] [RU] [ES] [PT]
| VB38-5-S3 | 38 | 30 | 30 | 24 | Baudouin | 4M08G8D3/5 | [EN] [RU] [ES] [PT]
| VB45-5-S3 | 45 | 36 | 38 | 30 | Baudouin | 4M08G10D3/5 | [EN] [RU] [ES] [PT]
| VB69-5-S3 | 69 | 55 | 63 | 50 | Baudouin | 4M10G2D3/5 | [EN] [RU] [ES] [PT]
| VB88-5-S3 | 88 | 70 | 80 | 64 | Baudouin | 4M10G4D3/5 | [EN] [RU] [ES] [PT]
| VB110-5-S3 | 110 | 88 | 100 | 80 | Baudouin | 4M10G6D3/5 | [EN] [RU] [ES] [PT]
| VB125-5-S3 | 125 | 100 | 113 | 90 | Baudouin | 4M12G1D3/5 | [EN] [RU] [ES] [PT]
| VB150-5-S3 | 150 | 120 | 125 | 100 | Baudouin | 4M12G2D3/5 | [EN] [RU] [ES] [PT]
| VB165-5-S3 | 165 | 132 | 150 | 120 | Baudouin | 4M12G4D3/5 | [EN] [RU] [ES] [PT]
| VB200-5-S3 | 200 | 160 | 188 | 150 | Baudouin | 6M12G2D3/5 | [EN] [RU] [ES] [PT]
| VB250-5-S3 | 250 | 200 | 225 | 180 | Baudouin | 6M12G6D3/5 | [EN] [RU] [ES] [PT]
| VB275-5-S3 | 275 | 220 | 250 | 200 | Baudouin | 6M12G8D3/5 | [EN] [RU] [ES] [PT]
| VB350-5-S3 | 350 | 280 | 313 | 250 | Baudouin | 6M16G8D3/5 | [EN] [RU] [ES] [PT]
| VB400-5-S3 | 400 | 320 | 375 | 300 | Baudouin | 6M21G2D3/5 | [EN] [RU] [ES] [PT]
| VB500-5-S3 | 500 | 400 | 438 | 350 | Baudouin | 6M21G6D3/5 | [EN] [RU] [ES] [PT]
| VB550-5-S3 | 550 | 440 | 500 | 400 | Baudouin | 6M21G8D3/5 | [EN] [RU] [ES] [PT]
| VB725-5-S3 | 725 | 580 | 650 | 520 | Baudouin | 6M33G6D3/5 | [EN] [RU] [ES] [PT]
| VB813-5-S3 | 813 | 650 | 750 | 600 | Baudouin | 6M33G8D3/5 | [EN] [RU] [ES] [PT]
| VB875-5-S3 | 875 | 700 | 800 | 640 | Baudouin | 8M33G2D3/5 | [EN] [RU] [ES] [PT]
| VB1000-5-S3 | 1000 | 800 | 900 | 720 | Baudouin | 8M33G4D3/5 | [EN] [RU] [ES] [PT]
| VB1100-5-S3 | 1100 | 880 | 1000 | 800 | Baudouin | 8M33G6D3/5 | [EN] [RU] [ES] [PT]
| VB1250-5-S3 | 1250 | 1000 | 1150 | 900 | Baudouin | 12M33G6D3/5 |
| VB1375-5-S3 | 1375 | 1100 | 1250 | 1000 | Baudouin | 12M33G8D3/5 |
| VB1500-5-S3 | 1500 | 1200 | 1375 | 1100 | Baudouin | 12M33G10D3/5 |
| VB1650-5-S3 | 1650 | 1320 | 1500 | 1200 | Baudouin | 12M33G14D3/5 |
| VSC11-5-S4 | 11 | 8.8 | 10 | 8 | SDEC | 3ZT1.1-G42 | [EN] [RU] [ES] [PT]
| VSC13-5-S4 | 13 | 11 | 12.5 | 10 | SDEC | 3ZT1.1-G42 | [EN] [RU] [ES] [PT]
| VSC16.5-5-S4 | 16.5 | 13.2 | 15 | 12 | SDEC | 4Z2.9-G43 | [EN] [RU] [ES] [PT]
| VSC22-5-S4 | 22 | 18 | 20 | 16 | SDEC | 4Z2.9-G42 | [EN] [RU] [ES] [PT]
| VSC28-5-S4 | 28 | 22 | 25 | 20 | SDEC | 4Z2.9-G41 | [EN] [RU] [ES] [PT]
| VSC35-5-S4 | 35 | 27.5 | 30 | 25 | SDEC | 4Z3.2-G42 | [EN] [RU] [ES] [PT]
| VSC40-5-S4 | 40 | 33 | 37 | 30 | SDEC | 4Z3.2-G41 | [EN] [RU] [ES] [PT]
| VSC45-5-S3 | 45 | 36 | 40 | 32 | SDEC | 4ZTAA3.2-G33 | [EN] [RU] [ES] [PT]
| VSC55-5-S3 | 55 | 44 | 50 | 40 | SDEC | 4ZTAA3.2-G32 | [EN] [RU] [ES] [PT]
| VSC68-5-S3 | 68 | 55 | 62 | 50 | SDEC | 4ZTAA3.2-G34 | [EN] [RU] [ES] [PT]
| VSC75-5-S3 | 75 | 60 | 68 | 55 | SDEC | 4ZTAA3.2-G31 | [EN] [RU] [ES] [PT]
| VSC90-5-S3 | 90 | 72 | 80 | 64 | SDEC | 4ZTAA3.5-G31 | [EN] [RU] [ES] [PT]
| VSC110-5-S3 | 110 | 88 | 100 | 80 | SDEC | 4HTAA4.3-G34 | [EN] [RU] [ES] [PT]
| VSC138-5-S3 | 138 | 110 | 125 | 100 | SDEC | 4HTAA4.3-G35 | [EN] [RU] [ES] [PT]
| VSC150-5-S3 | 150 | 120 | 137.5 | 110 | SDEC | 4HTAA4.3-G36 | [EN] [RU] [ES] [PT]
| VSC165-5-S3 | 165 | 132 | 150 | 120 | SDEC | 6HTAA6.5-G32 | [EN] [RU] [ES] [PT]
| VSC206-5-S3 | 206 | 164.8 | 187.5 | 150 | SDEC | 6HTAA6.5-G33 | [EN] [RU] [ES] [PT]
| VSC220-5-S3 | 220 | 176 | 200 | 160 | SDEC | 6HTAA6.5-G34 | [EN] [RU] [ES] [PT]
| VSC275-5-S3 | 275 | 220 | 250 | 200 | SDEC | 6DTAA8.9-G33 | [EN] [RU] [ES] [PT]
| VSC313-5-S3 | 313 | 250 | 275 | 220 | SDEC | 6DTAA8.9-G34 | [EN] [RU] [ES] [PT]
| VSC350-5-S3 | 350 | 280 | 312.5 | 250 | SDEC | 6ETAA11.8-G32 | [EN] [RU] [ES] [PT]
| VSC375-5-S3 | 375 | 300 | 350 | 280 | SDEC | 6ETAA11.8-G33 | [EN] [RU] [ES] [PT]
| VSC413-5-S3 | 413 | 330 | 375 | 300 | SDEC | 6ETAA11.8-G31 | [EN] [RU] [ES] [PT]
| VSC450-5-S3 | 450 | 360 | 400 | 320 | SDEC | 6ETAA12.8-G32 | [EN] [RU] [ES] [PT]
| VSC500-5-S3 | 500 | 400 | 450 | 360 | SDEC | 6ETAA12.8-G31 | [EN] [RU] [ES] [PT]
| VSC550-5-S3 | 550 | 440 | 500 | 400 | SDEC | 6ETAA12.8-G310 | [EN] [RU] [ES] [PT]
| VSC625-5-S3 | 625 | 500 | 562.5 | 450 | SDEC | 12GTAA27-G33 | [EN] [RU] [ES] [PT]
| VSC688-5-S3 | 688 | 550 | 625 | 500 | SDEC | 12GTAA27-G32 | [EN] [RU] [ES] [PT]
| VSC750-5-S3 | 750 | 600 | 688 | 550 | SDEC | 12GTAA27-G31 | [EN] [RU] [ES] [PT]
| VSC825-5-S3 | 825 | 660 | 750 | 600 | SDEC | 6KTAA25-G37 | [EN] [RU] [ES] [PT]
| VSC900-5-S3 | 900 | 720 | 825 | 660 | SDEC | 6KTAA25-G31 | [EN] [RU] [ES] [PT]
| VSC1000-5-S3 | 1000 | 800 | 900 | 720 | SDEC | 6KTAA25-G320 | [EN] [RU] [ES] [PT]
| VSC1125-5-S3 | 1125 | 900 | 1000 | 800 | SDEC | 6KTAA25-G321 | [EN] [RU] [ES] [PT]
| VSC1250-5-S3 | 1250 | 1000 | 1100 | 900 | SDEC | 6WTAA35-G310 | [EN] [RU] [ES] [PT]
| VSC1375-5-S3 | 1375 | 1100 | 1250 | 1000 | SDEC | 6WTAA35-G311 | [EN] [RU] [ES] [PT]
| VSC1500-5-S3 | 1500 | 1200 | 1375 | 1100 | SDEC | 12KTA58-G36 | [EN] [RU] [ES] [PT]
| VSC1688-5-S3 | 1688 | 1350 | 1560 | 1250 | SDEC | 12KTA58-G35 | [EN] [RU] [ES] [PT]
| VSC1875-5-S3 | 1875 | 1500 | 1688 | 1350 | SDEC | 12KTA58-G34 | [EN] [RU] [ES] [PT]
| VSC2000-5-S3 | 2000 | 1600 | 1875 | 1500 | SDEC | 12KTA58-G33 | [EN] [RU] [ES] [PT]
| VSC2250-5-S3 | 2250 | 1800 | 2000 | 1600 | SDEC | 12KTA58-G32 | [EN] [RU] [ES] [PT]
| VSC2500-5-S3 | 2500 | 2000 | 2250 | 1800 | SDEC | 12KTA58-G31 | [EN] [RU] [ES] [PT]
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VR9-5-S5 | 9 | 7 | 9 | 7 | RAYWIN | 3D11G3/A | [EN] [RU] [ES] [PT]
| VR15-5-S5 | 15 | 12 | 15 | 12 | RAYWIN | 3M18G0/5 | [EN] [RU] [ES] [PT]
| VR20-5-S5 | 20 | 16 | 20 | 16 | RAYWIN | 3M18TG7/5 | [EN] [RU] [ES] [PT]
| VR27-5-S5 | 27 | 22 | 27 | 22 | RAYWIN | 3M18TG0/5 | [EN] [RU] [ES] [PT]
| VR37-5-S5 | 37 | 30 | 37 | 30 | RAYWIN | 3M18TG1/5 | [EN] [RU] [ES] [PT]
| VR25-5-S5 | 25 | 20 | 25 | 20 | RAYWIN | 4F24TIG15 | [EN] [RU] [ES] [PT]
| VR40-5-S5 | 40 | 32 | 40 | 32 | RAYWIN | 4F24TIG11 | [EN] [RU] [ES] [PT]
| VR48-5-S5 | 48 | 38 | 48 | 38 | RAYWIN | 4F24TIG12 | [EN] [RU] [ES] [PT]
| VR56-5-S5 | 56 | 45 | 56 | 45 | RAYWIN | 4D30TIG01/5 | [EN] [RU] [ES] [PT]
| VR65-5-S5 | 65 | 52 | 65 | 52 | RAYWIN | 4D36TIG03/5 | [EN] [RU] [ES] [PT]
| VR80-5-S5 | 80 | 64 | 80 | 64 | RAYWIN | 4D36TIG01/5 | [EN] [RU] [ES] [PT]
| VR100-5-S5 | 100 | 80 | 100 | 80 | RAYWIN | 4D36TIG00/5 | [EN] [RU] [ES] [PT]
| VSC138-5-S5 | 138 | 110 | 125 | 100 | SDEC | 4HTAA4.5-G5E5 | [EN]
| VSC150-5-S5 | 150 | 120 | 137.5 | 110 | SDEC | 4HTAA4.5-G5E6 | [EN]
| VSC165-5-S5 | 165 | 132 | 150 | 120 | SDEC | 6HTAA7.2-G5E1 |
| VSC188-5-S5 | 188 | 150 | 170 | 135 | SDEC | 6HTAA7.2-G5E2 | [EN]
| VSC200-5-S5 | 200 | 160 | 187.5 | 150 | SDEC | 6HTAA7.2-G5E3 | [EN]
| VSC220-5-S5 | 220 | 176 | 200 | 160 | SDEC | 6HTAA7.2-G5E4 | [EN]
| VSC250-5-S5 | 250 | 200 | 225 | 180 | SDEC | 6DTAA8.9-G5E1 | [EN]
| VSC275-5-S5 | 275 | 220 | 250 | 200 | SDEC | 6DTAA8.9-G5E2 | [EN]
| VSC313-5-S5 | 313 | 250 | 275 | 220 | SDEC | 6DTAA8.9-G5E3 | [EN]
| VSC350-5-S5 | 350 | 280 | 313 | 250 | SDEC | 6DTAA8.9-G5E4 | [EN]
| VYU125-5-S5 | 125 | 100 | 112 | 90 | Yuchai | YCA05165-GS50 |
| VYU150-5-S5 | 150 | 120 | 138 | 110 | Yuchai | YCA05190-GS50 |
| VYU165-5-S5 | 165 | 132 | 150 | 120 | Yuchai | YCA05210-GS50 |
| VYU188-5-S5 | 188 | 150 | 175 | 140 | Yuchai | YCA08245-GS50 |
| VYU200-5-S5 | 200 | 160 | 188 | 150 | Yuchai | YCA08260-GS50 |
| VYU225-5-S5 | 225 | 180 | 200 | 160 | Yuchai | YCA08285-GS50 |
| VYU250-5-S5 | 250 | 200 | 225 | 180 | Yuchai | YCA08315-GS50 |
| VYU275-5-S5 | 275 | 220 | 250 | 200 | Yuchai | YCA08350-GS50 |
| VYM8-5-S5 | 8 | 6 | 6 | 5 | Yanmar | 3TNM74F-NGGE | [EN] [RU] [ES] [PT]
| VYM10-5-S5 | 10 | 8 | 9 | 7 | Yanmar | 3TNV80F-NGGE | [EN] [RU] [ES] [PT]
| VYM14-5-S5 | 14 | 11 | 12 | 10 | Yanmar | 3TNV88F-UGGE | [EN] [RU] [ES] [PT]
| VYM20-5-S5 | 20 | 16 | 17.5 | 14 | Yanmar | 4TNV88-BIGE | [EN] [RU] [ES] [PT]
| VYM40-5-S5 | 40 | 32 | 36 | 29 | Yanmar | 4TNV98C-IYE | [EN] [RU] [ES] [PT]
| VYM48-5-S5 | 48 | 38 | 43 | 34 | Yanmar | 4TNV98CT-IYE | [EN] [RU] [ES] [PT]
| VFP88-5-S5 | 88 | 70 | 80 | 64 | FPT | F36ETVP03.A85 | [EN] [RU] [ES] [PT]
| VFP110-5-S5 | 110 | 88 | 100 | 80 | FPT | F36ETVP03.A94 | [EN] [RU] [ES] [PT]
| VFP165-5-S5 | 165 | 132 | 150 | 120 | FPT | N67TEVP06.00 | [EN] [RU] [ES] [PT]
| VFP220-5-S5 | 220 | 176 | 200 | 160 | FPT | N67TEVP05.00 | [EN] [RU] [ES] [PT]
| VFP300-5-S5 | 300 | 240 | 268 | 215 | FPT | C87TEVP01.00 | [EN] [RU] [ES] [PT]
| VFP330-5-S5 | 330 | 264 | 300 | 240 | FPT | C87TEVP04.00 | [EN] [RU] [ES] [PT]
| VFP400-5-S5 | 400 | 320 | 360 | 290 | FPT | C13ETVP03.A363 | [EN] [RU] [ES] [PT]
| VFP438-5-S5 | 438 | 350 | 400 | 320 | FPT | C13ETVP03.A395 | [EN] [RU] [ES] [PT]
| VS300-5-S5 | 300 | 240 | 275 | 220 | SCANIA | DC09 320A 02-62 | [EN] [RU] [ES] [PT]
| VS330-5-S5 | 330 | 264 | 300 | 240 | SCANIA | DC09 320A 02-63 | [EN] [RU] [ES] [PT]
| VS358-5-S5 | 358 | 286 | 325 | 260 | SCANIA | DC09 320A 02-64 | [EN] [RU] [ES] [PT]
| VS440-5-S5 | 440 | 352 | 400 | 320 | SCANIA | DC13 320A 02-62 | [EN] [RU] [ES] [PT]
| VS500-5-S5 | 500 | 400 | 450 | 360 | SCANIA | DC13 320A 02-63 | [EN] [RU] [ES] [PT]
| VS550-5-S5 | 550 | 440 | 500 | 400 | SCANIA | DC13 505A | [EN]
| VS600-5-S5 | 600 | 480 | 550 | 440 | SCANIA | DC16 320A 02-63 | [EN] [RU] [ES] [PT]
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VYM16-6 | 16 | 13 | 14 | 11 | Yanmar | 3TNV88-GGHWC |
| VYM22-6 | 22 | 18 | 20 | 16 | Raywin | 4TNV88-GGECC |
| VYM27.5-6 | 27.5 | 22 | 25 | 20 | Raywin | 4TNV84T-GGFC |
| VYM39-6 | 39 | 31 | 35 | 28 | Raywin | 4TNV98-GGECC |
| WYM41-6 | 41 | 33 | 38 | 31 | Raywin | 4TNV98-GGECC |
| VYM53-6 | 53 | 42 | 48 | 38 | Raywin | 4TNV98T-GGECC |
VIDEOS
350kVA Canopy Set Powered by Baudouin
17kVA Canopy set, Powered by Yanmar
350kVA Canopy Set, Powered by SDEC
PROJECT
700KW Load Bank
Application
Factory
Solution
2*700KW Load bank, 480V, 60HZ
Products
2*700KW Load bank
Containerized Genset for Data Center
Application
Data Center
Solution
14*1.8MW, 400V, 50HZ
Products
Mitsubishi S16R2-PTAW
Leroy Somer LSA52.3 L9
Containerized Genset for Data Center
Application
Data Center
Solution
3*2MW, 10kV, 50HZ
Products
MTU 16V4000G63
Marathon 1030FDH1250
RELATED PRODUCTS
SDEC DIESEL GENERATOR SETS
MTU DIESEL GENERATOR SETS
YANMAR DIESEL GENERATOR SETS
BAUDOUIN DIESEL GENERATOR SETS
Navigation
About Us
Product
Videos
Case Study
Dealers
Contact Us
Blog
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Product
Diesel Gensets
Off-shore Container
Load Bank
Contact Us
+86 591 8732 6713
info@voltgent.com
No.3 Xiangxing Road, Aojiang Town, Lianjiang County, Fuzhou, Fujian , China
REQUEST A QUOTE
I agree to receive advertising orpromotional information
I do not agree to receive advertising orpromotional information
Copyright © Voltgent All Rights Reserved | Sitemap
