URL: https://www.voltgent.com/diesel-gensets/powered-by-perkins.html
Accessed: 2026-10-28

Perkins Diesel Generator Sets 10–2500 kVA | Voltgent
EN
ES
info@voltgent.com
+86 173 5917 0692
About Us
Product
Diesel Gensets
Off-shore Container
Load Bank
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
EN
ES
About Us
Product
+
Diesel Gensets
Off-shore Container
Load Bank
Videos
+
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
+
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
Download
Home
-
Product - Diesel Gensets - PERKINS DIESEL GENERATOR SETS
Diesel Gensets
PERKINS DIESEL GENERATOR SETS
Voltgent Perkins-powered diesel generator sets are available in 50 Hz and 60 Hz for prime and standby applications. Built around Perkins’ proven 400, 1100, 2000 and 4000 Series , they offer reliable performance, good fuel efficiency and broad power coverage for industrial, commercial and critical power applications.
Request a Perkins Generator Quote
Inquire Now
NEXT PRODUCT
Share:
PERKINS GENERATOR QUICK OVERVIEW
| Specifications
| Options
| Power Range
| 10–2500 kVA
| Frequency
| 50Hz / 60Hz
| Power Rating
| Prime / Standby
| Generator Type
| Open / Silent / Containerized
| Voltage
| 400V / 415V / 440V / 480V / Customized
| Control System
| DeepSea / ComAp
| Optional Systems
| ATS / Synchronizing / Parallel Operation
| Applications
| Industrial / Data Center / Hospital / Construction / Commercial
PRODUCT LIST
50HZ
60HZ
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VP10-5 | 10 | 8 | 9 | 7 | Perkins | 403A-11G | [EN] [RU] [ES] [PT]
| VP15-5 | 15 | 12 | 13 | 10 | Perkins | 403A-15G1 | [EN] [RU] [ES] [PT]
| VP16.5-5 | 16.5 | 13 | 15 | 12 | Perkins | 403A-15G2 | [EN] [RU] [ES] [PT]
| VP22-5 | 22 | 18 | 20 | 16 | Perkins | 404A-22G1 | [EN] [RU] [ES] [PT]
| VP33-5 | 33 | 26 | 30 | 24 | Perkins | 1103A-33G | [EN] [RU] [ES] [PT]
| VP50-5 | 50 | 40 | 45 | 36 | Perkins | 1103A-33TG1 | [EN] [RU] [ES] [PT]
| VP66-5 | 66 | 53 | 60 | 48 | Perkins | 1103A-33TG2 | [EN] [RU] [ES] [PT]
| VP72-5 | 72 | 58 | 65 | 52 | Perkins | 1104A-44TG1 | [EN] [RU] [ES] [PT]
| VP88-5 | 88 | 70 | 80 | 64 | Perkins | 1104A-44TG2 | [EN] [RU] [ES] [PT]
| VP110-5 | 110 | 88 | 100 | 80 | Perkins | 1104C-44TAG2 | [EN] [RU] [ES] [PT]
| VP150-5 | 150 | 120 | 135 | 108 | Perkins | 1106A-70TG1 | [EN] [RU] [ES] [PT]
| VP165-5 | 165 | 132 | 150 | 120 | Perkins | 1106A-70TAG2 | [EN] [RU] [ES] [PT]
| VP200-5 | 200 | 160 | 180 | 144 | Perkins | 1106A-70TAG3 | [EN] [RU] [ES] [PT]
| VP220-5 | 220 | 176 | 200 | 160 | Perkins | 1106A-70TAG4 | [EN] [RU] [ES] [PT]
| VP275-5 | 275 | 220 | 250 | 200 | Perkins | 1506A-E88TAG3 | [EN] [RU] [ES] [PT]
| VP330-5 | 330 | 264 | 300 | 240 | Perkins | 1506A-E88TAG5 | [EN] [RU] [ES] [PT]
| VP400-5 | 400 | 320 | 350 | 280 | Perkins | 2206C-E13TAG2 | [EN] [RU] [ES] [PT]
| VP450-5 | 450 | 360 | 400 | 320 | Perkins | 2206C-E13TAG3 | [EN] [RU] [ES] [PT]
| VP500-5 | 500 | 400 | 450 | 360 | Perkins | 2506C-E15TAG1 | [EN] [RU] [ES] [PT]
| VP550-5 | 550 | 440 | 500 | 400 | Perkins | 2506C-E15TAG2 | [EN] [RU] [ES] [PT]
| VP660-5 | 660 | 528 | 600 | 480 | Perkins | 2806C-E18TAG1A | [EN] [RU] [ES] [PT]
| VP700-5 | 700 | 560 | 650 | 520 | Perkins | 2806A-E18TAG2 | [EN] [RU] [ES] [PT]
| VP770-5 | 770 | 616 | 700 | 560 | Perkins | 2806A-E18TTAG4 | [EN] [RU] [ES] [PT]
| VP825-5 | 825 | 660 | 750 | 600 | Perkins | 4006-23TAG2A | [EN] [RU] [ES] [PT]
| VP880-5 | 880 | 704 | 800 | 640 | Perkins | 4006-23TAG3A | [EN] [RU] [ES] [PT]
| VP1000-5 | 1000 | 800 | 900 | 720 | Perkins | 4008TAG2A | [EN] [RU] [ES] [PT]
| VP1100-5 | 1100 | 880 | 1000 | 800 | Perkins | 4008TAG2A | [EN] [RU] [ES] [PT]
| VP1250-5 | 1250 | 1000 | 1125 | 900 | Perkins | 4008-30TAG3 | [EN] [RU] [ES] [PT]
| VP1375-5 | 1375 | 1100 | 1250 | 1000 | Perkins | 4012-46TWG2A | [EN] [RU] [ES] [PT]
| VP1500-5 | 1500 | 1200 | 1350 | 1080 | Perkins | 4012-46TAG2A | [EN] [RU] [ES] [PT]
| VP1650-5 | 1650 | 1320 | 1500 | 1200 | Perkins | 4012-46TAG2A | [EN] [RU] [ES] [PT]
| VP1850-5 | 1850 | 1480 | 1650 | 1320 | Perkins | 4012-46TAG3A | [EN] [RU] [ES] [PT]
| VP2030-5 | 2030 | 1624 | 1845 | 1476 | Perkins | 4016TAG1A | [EN] [RU] [ES] [PT]
| VP2200-5 | 2200 | 1808 | 2000 | 1640 | Perkins | 4016TAG2A | [EN] [RU] [ES] [PT]
| VP2500-5 | 2500 | 2000 | 2250 | 1800 | Perkins | 4016-61TRG3 | [EN] [RU] [ES] [PT]
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VP12-6 | 12 | 10 | 11 | 9 | Perkins | 403D-11G | [EN] [RU] [ES] [PT]
| VP17-6 | 17 | 14 | 15 | 12 | Perkins | 403D-15G | [EN] [RU] [ES] [PT]
| VP20-6 | 20 | 16 | 18 | 14 | Perkins | 403A-15G2 | [EN] [RU] [ES] [PT]
| VP27-6 | 27 | 22 | 24 | 19 | Perkins | 404D-22G | [EN] [RU] [ES] [PT]
| VP38-6 | 38 | 30 | 35 | 28 | Perkins | 1103A-33G | [EN] [RU] [ES] [PT]
| VP59-6 | 59 | 47 | 53 | 42 | Perkins | 1103A-33TG1 | [EN] [RU] [ES] [PT]
| VP75-6 | 75 | 60 | 68 | 54 | Perkins | 1103A-33TG2 | [EN] [RU] [ES] [PT]
| VP84-6 | 84 | 67 | 76 | 61 | Perkins | 1104A-44TG1 | [EN] [RU] [ES] [PT]
| VP100-6 | 100 | 80 | 91 | 73 | Perkins | 1104A-44TG2 | [EN] [RU] [ES] [PT]
| VP125-6 | 125 | 100 | 113 | 90 | Perkins | 1104C-44TAG2 | [EN] [RU] [ES] [PT]
| VP167-6 | 167 | 135 | 150 | 120 | Perkins | 1106A-70TG1 | [EN] [RU] [ES] [PT]
| VP180-6 | 180 | 144 | 164 | 131 | Perkins | 1106A-70TAG2 | [EN]
| VP220-6 | 220 | 176 | 200 | 160 | Perkins | 1106A-70TAG3 | [EN] [RU] [ES] [PT]
| VP250-6 | 250 | 200 | 220 | 180 | Perkins | 1206A-E70TTAG3 | [EN] [RU] [ES] [PT]
| VP375-6 | 375 | 300 | 338 | 270 | Perkins | 1706A-E93TAG1 | [EN] [RU] [ES] [PT]
| VP438-6A | 438 | 350 | 400 | 320 | Perkins | 2206A-E13TAG5 | [EN] [RU] [ES] [PT]
| VP438-6 | 438 | 350 | 400 | 320 | Perkins | 2206C-E13TAG2 | [EN] [RU] [ES] [PT]
| VP500-6 | 500 | 400 | 450 | 360 | Perkins | 2206A-E13TAG6 | [EN] [RU] [ES] [PT]
| VP563-6 | 563 | 450 | 500 | 400 | Perkins | 2506C-E15TAG1 | [EN] [RU] [ES] [PT]
| VP625-6A | 625 | 500 | 563 | 450 | Perkins | 2506C-E15TAG4 | [EN] [RU] [ES] [PT]
| VP625-6 | 625 | 500 | 563 | 450 | Perkins | 2506C-E15TAG3 | [EN] [RU] [ES] [PT]
| VP688-6 | 688 | 550 | 625 | 500 | Perkins | 2806C-E18TAG1A | [EN] [RU] [ES] [PT]
| VP750-6 | 750 | 600 | 688 | 550 | Perkins | 2806C-E18TAG3 | [EN] [RU] [ES] [PT]
| VP825-6 | 825 | 660 | 750 | 600 | Perkins | 4006-23TAG2A | [EN] [RU] [ES] [PT]
| VP938-6 | 938 | 750 | 844 | 675 | Perkins | 4006-23TAG3A | [EN] [RU] [ES] [PT]
| VP1100-6 | 1100 | 880 | 1000 | 800 | Perkins | 4008TAG2 | [EN] [RU] [ES] [PT]
| VP1375-6 | 1375 | 1100 | 1250 | 1000 | Perkins | 4012-46TWG2A | [EN] [RU] [ES] [PT]
| VP1675-6 | 1675 | 1340 | 1500 | 1200 | Perkins | 4012-46TAG2A | [EN] [RU] [ES] [PT]
VIDEOS
1300kVA Mitsubishi Open-skid Genset
17kVA Canopy set, Powered by Yanmar
1850kVA Cummins Gensets
PROJECT
Contianer for Mobile Plant
Application
Mobile Plant
Solution
2*45ft Container
Products
45ft Containe
Containerized Genset for Data Center
Application
Data Center
Solution
3*2MW, 10kV, 50HZ
Products
MTU 16V4000G63
Marathon 1030FDH1250
Mitsubishi Genset for Oil and Gas
Application
Oil&Gas
Solution
5*1.2MW Gensets, 400V, 50HZ
Products
Mitsbuishi S12R-PTAA2-C
Leroy Somer LSA50.2L8
RELATED PRODUCTS
YUCHAI DIESEL GENERATOR SETS
CUMMINS DIESEL GENERATOR SETS
MITSUBISHI DIESEL GENERATOR SETS
SCANIA DIESEL GENERATOR SETS
Navigation
About Us
Product
Videos
Case Study
Dealers
Contact Us
Blog
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Product
Diesel Gensets
Off-shore Container
Load Bank
Contact Us
+86 591 8732 6713
info@voltgent.com
No.3 Xiangxing Road, Aojiang Town, Lianjiang County, Fuzhou, Fujian , China
REQUEST A QUOTE
I agree to receive advertising orpromotional information
I do not agree to receive advertising orpromotional information
Copyright © Voltgent All Rights Reserved | Sitemap
