URL: https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc6f49195.pdf
Accessed: 2026-10-29
From: https://www.voltgent.com/diesel-gensets/clearAir-series.html

VC1760-5-S3
DIESEL GENERATOR SET / OPEN + SILENT
| OPEN SET | SILENT
SET
| 1760 | 1600 | 50 | 400/230
| kVA | kVA
| Hz | V
| STANDBY POWER | PRIME POWER
| FREQUENCY | VOLTAGE
| Cummins QSK38-G32 | 3 phase · 0.8 PF · 1500
rpm
| CONFIGURATION | COMPARISON
| Configuration | Dimensions (L × W × H)
| Dry weight | Fuel tank
| Open set | 4800 × 2100 × 2450 mm | 10550 kg
/
| Container | 6058 × 2438 × 2896 mm | 15050 kg
/
| Performance, | engine, alternator and controller data
| are common to | both configurations.
| www.voltgent.com | VC1760-5-S3 | · 01
| GENERAL | CHARACTERISTICS
VC1760-5-S3 · 50 Hz · 3 Phase
| RATED PERFORMANCE | POWER DEFINITIONS
| Standby Power (kVA) | 1760
STANDBY POWER (ESP)
| Standby Power (kW) | 1408
Available for supplying emergency power during a
| Prime Power (kVA) | 1600 | utility interruption. The stated rating follows ISO 8528-
1.
| Prime Power (kW) | 1280
| Power Factor (Cos Phi) | 0.8
PRIME POWER (PRP)
| Diesel Engine | QSK38-G32
Available for an unlimited number of annual operating
hours in variable-load applications, in accordance
| Frequency (Hz) | 50 | with ISO 8528-1.
| Rated Speed (rpm) | 1500
| Phase | 3
| Standard Voltage (V) | 400/230
TERMS OF USE
| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air
| 415/240 | temperature, 100 kPa barometric pressure | (100
m
A.S.L.) and 30% relative humidity.
| RATED OUTPUT | CURRENT
| BY | VOLTAGE
| Rated voltage | Standby
| current | (1760
| kVA) | Prime | current (1600
kVA)
| 380/220 V | 2674.0
| A | 2430,9 A
| 400/230V | 2540.3
| A | 2309,4 A
| 415/240 V | 2448.5
| A | 2225,9 A
| www.voltgent.com | VC1760-5-S3 · 02
ENGINE DATA
Cummins QSK38-G32
| GENERAL ENGINE DATA | GENERAL ENGINE DATA
| Engine brand | Cummins
| Bore × stroke | 159 × 159 mm
| Engine model | QSK38-G32
| Displacement | 37.7 L
| Engine type | 4-stroke diesel
| Cooling system | Water cooled
| Governor type | ECU
| Lube oil consumption at full | 0.5%-1% of fuel
| load | consumption
| Injection type | Direct
| Compression ratio | 14.2 ： 1
| Aspiration type | Charge Air Cooled
| Air filter | Dry
| Cylinders and arrangement | 12-V
| FUEL CONSUMPTION | EXHAUST SYSTEM
| 100% load ESP | 362.7
| L/h | Maximum exhaust | 539 °C
temperature
| 100% load PRP | 331.8
| L/h | Exhaust gas flow | 4153.0 L/s
| 75% load PRP | 268.5
| L/h | Maximum allowed back | 10 kPa
pressure
| 50% load PRP | 178.6
L/h
STARTING SYSTEM
| AIR SYSTEM | Starting power | 18.0 kW
| Intake air flow | 1597.0
| L/s | Recommended battery | 120 Ah
| Cooling air flow | /
| Number of batteries | 4
| Auxiliary voltage | 24 VDC
OIL AND COOLING CAPACITIES
| Engine oil capacity | 121 L
| Total coolant capacity | 106 L
| www.voltgent.com | VC1760-5-S3 · 03
| ALTERNATOR | DATA
3-phase · Brushless · Electronic AVR
GENERAL ALTERNATOR DATA
| Number of phases | 3
| Power Factor (Cos Phi) | 0.8
| Poles | 4
| Winding connections (standard) | Star-series
| Insulation | H class
| Enclosure (according to IEC 34-5) | IP23
| Excitation system | Self-excited, brushless
| Voltage regulator | AVR (Electronic)
| Number of bearings | Single bearing
| Coupling system | Flexible disc
| Coating type | Standard
(vacuum impregnation)
| www.voltgent.com | VC1760-5-S3 · 04
| CONTROL | MODULE
Deep Sea DSE6120
SINGLE GEN-SET CONTROL
AMF CONTROL
Automatic mains failure controller for one gen-set, with
three-phase mains and generator monitoring, flexible
I/O and electronic or non-electronic engine versions.
CORE FUNCTIONS
| 01 | Automatic transfer
| between | mains
| and | 05 | Event log for 10 events plus engine-hours
| generator power | counter
| 02 | 3-phase mains and generator voltage | 06 | 6 digital inputs and 3 analog sender inputs
monitoring
| 03 | Generator current monitoring and protection | 07
Six outputs; configuration depends on the
engine version
| 04 | CAN-engine or magnetic-pick-up/alternator- | 08 | PC/front-panel configuration; optional IP65
| sensing versions | front gasket
| www.voltgent.com | VC1760-5-S3 · 05
CONNECTIVITY
DSE6120 · Interfaces, sensing and I/O
| USB | CAN / MPU | 6
| INPUTS | 6 OUTPUTS
COMMUNICATION AND MONITORING FEATURES
| 01 | USB connects to DSE Configuration Suite for | 05
Six digital inputs and three analog senders
| controller setup | support field signals
| 02 | Choose CAN-engine or | 06
Four outputs are configurable on
| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN
| 03 | DSE6120 includes dedicated 3-phase mains | 07
Remote-start input, test mode and
| sensing | configurable timers are included
| 04 | 3-phase generator voltage and current
monitoring is built in
ORDERING OPTIONS
| CAN ENGINE VERSION · | MPU
| / ALTERNATOR | VERSION
| Engine sensing and output configuration | depend
| on the selected controller | variant.
| www.voltgent.com | VC1760-5-S3 · 06
