URL: https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fc954a658.pdf
Accessed: 2026-10-29
From: https://www.voltgent.com/diesel-gensets/clearAir-series.html

VB23-5-S3
DIESEL GENERATOR SET / OPEN + SILENT
| OPEN SET | SILENT
SET
| 23 | 20 | 50 | 400/230
| kVA | kVA
| Hz | V
| STANDBY POWER | PRIME POWER
| FREQUENCY | VOLTAGE
| Baudouin | 4M08G4D3/5 | 3 phase · 0.8 PF · 1500
rpm
| CONFIGURATION | COMPARISON
| Configuration | Dimensions (L × W × H)
| Dry weight | Fuel tank
| Open set | 1520 × 750 × 1102 mm | 680 kg | 65 L
| Silent set | 2150 × 950 × 1250 mm | 950 kg | 65 L
| Performance, | engine, alternator and controller data
| are common to | both configurations.
| www.voltgent.com | VB23-5-S3 | · 01
| GENERAL | CHARACTERISTICS
VB23-5-S3 · 50 Hz · 3 Phase
| RATED PERFORMANCE | POWER DEFINITIONS
| Standby Power (kVA) | 23
STANDBY POWER (ESP)
| Standby Power (kW) | 18
Available for supplying emergency power during a
| Prime Power (kVA) | 20 | utility interruption. The stated rating follows ISO 8528-
1.
| Prime Power (kW) | 16
| Power Factor (Cos Phi) | 0.8
PRIME POWER (PRP)
| Diesel Engine | 4M08G4D3/5
Available for an unlimited number of annual operating
| Frequency (Hz) | 50
hours in variable-load applications, in accordance
with ISO 8528-1.
| Rated Speed (rpm) | 1500
| Phase | 3
| Standard Voltage (V) | 400/230
TERMS OF USE
| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air
| 415/240 | temperature, 100 kPa barometric pressure | (100
m
A.S.L.) and 30% relative humidity.
| RATED OUTPUT | CURRENT
| BY | VOLTAGE
| Rated voltage | Standby
| current | (23
| kVA) | Prime | current (20
kVA)
| 380/220 V | 34.9 A | 30.4 A
| 400/230 V | 33.2 A | 28.9 A
| 415/240 V | 32.0 A | 27.8 A
| www.voltgent.com | VB23-5-S3 · 02
ENGINE DATA
Baudouin 4M08G4D3/5
| GENERAL ENGINE DATA | GENERAL ENGINE DATA
| Engine brand | Baudouin
| Bore × stroke | 98 × 105 mm
| Engine model | 4M08G4D3/5
| Displacement | 3.17 L
| Engine type | 4-stroke diesel
| Cooling system | Liquid (water +
50% antifreeze)
| Governor type | ECU
| Lube oil consumption | at
| full | ≤0.25%
load
| Injection type | Direct
| Compression ratio | 17.2 ： 1
| Aspiration type | Natural
| Air filter | Dry
| Cylinders and arrangement | 4-L
| FUEL CONSUMPTION | EXHAUST SYSTEM
| 100% load ESP | 2.58
| L/h | Maximum exhaust | 650 °C
temperature
| 100% load PRP | 3.5
| L/h | Exhaust gas flow | 6.99
m³/min
| 75% load PRP | 4.54
| L/h | Maximum allowed back | 11 kPa
pressure
| 50% load PRP | 4.9
L/h
STARTING SYSTEM
| AIR SYSTEM | Starting power | 3.8 kW
| Intake air flow | 2.08 m³/min
| Recommended battery | 60 Ah
| Cooling air flow | /
| Number of batteries | 1
| Auxiliary voltage | 12 VDC
OIL AND COOLING CAPACITIES
| Engine oil capacity | 9 L
| Total coolant capacity | 6.7 L
| www.voltgent.com | VB23-5-S3 · 03
| ALTERNATOR | DATA
3-phase · Brushless · Electronic AVR
GENERAL ALTERNATOR DATA
| Number of phases | 3
| Power factor (Cos Phi) | 0.8
| Poles | 4
| Winding connections (standard) | Star-series
| Insulation | H class
| Enclosure (according to IEC 34-5) | IP23
| Excitation system | Self-excited, brushless
| Voltage regulator | AVR (Electronic)
| Number of bearings | Single bearing
| Coupling system | Flexible disc
| Coating type | Standard
(vacuum impregnation)
| www.voltgent.com | VB23-5-S3 · 04
| CONTROL | MODULE
ComAp InteliNano AMF 5
AUTOMATIC MAINS FAILURE
AMF CONTROL
Provides automatic mains failure control plus manual
or remote start/stop, with generator and mains
measurement, protection, event logging and timer
functions.
CORE FUNCTIONS
| 01 | Automatic Mains
| Failure | plus
| manual | or | 05 | Detailed event history with up to 100 records
| remote start/stop | for fault analysis
| 02 | Configuration, commissioning and monitoring | 06
USB-C for configuration/firmware update;
| through InteliConfig | CAN supports J1939 communication
| 03 | 3-phase generator and mains voltage | 07
User setpoints, protections and dedicated
| measurement, plus 3-phase generator | emergency-stop functionality
current measurement
| 04 | 6 binary outputs, 4 + 1 binary inputs and | 3 | 08 | One slot for optional Ethernet, 4G-GPS or
| analog inputs for flexible I/O integration | dual-port RS232/RS485 module
| www.voltgent.com | VB23-5-S3 · 05
CONNECTIVITY
InteliNano AMF 5 · Communication options
| USB-C | CAN / J1939
| INTERNET | MODBUS RTU
COMMUNICATION AND MONITORING FEATURES
| 01 | USB-C supports controller configuration and | 05
Internet access is available through the
| firmware updates, including power-over-USB- | optional Ethernet or 4G-GPS module
C
| 02 | CAN interface supports J1939 | 06
Modbus RTU is available through the optional
| communication with compatible engine ECUs | dual-port RS232/RS485 module
| 03 | One plug-in slot: choose Ethernet, 4G-GPS | 07 | 4G-GPS supports geo-fencing; User Access
| or dual-port RS232/RS485 (HW 2.0+) | Management improves access control
| 04 | Remote monitoring support via AirGate 2.0,
WebSupervisor and InteliScada
PLUG-IN MODULES
CM3-ETHERNET · CM2-4G-GPS · CM-RS232-485
| Only one module can be installed. Plug-in support requires controller HW 2.0 or | higher.
| www.voltgent.com | VB23-5-S3 · 06
