URL: https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fcf3c2949.pdf
Accessed: 2026-11-03
From: https://www.voltgent.com/diesel-gensets/clearAir-series.html

VB165-5-S3
DIESEL GENERATOR SET / OPEN + SILENT
| OPEN SET | SILENT
SET
| 165 | 150 | 50 | 400/230
| kVA | kVA
| Hz | V
| STANDBY POWER | PRIME POWER
| FREQUENCY | VOLTAGE
| Baudouin | 4M12G4D3/5 | 3 phase · 0.8 PF · 1500
rpm
| CONFIGURATION | COMPARISON
| Configuration | Dimensions (L × W × H)
| Dry weight | Fuel tank
| Open set | 2345 × 1055 × 1472 mm | 1430 kg | 260 L
| Silent set | 3300 × 1150 × 1820 mm | 2150 kg | 260 L
| Performance, | engine, alternator and controller data
| are common to | both configurations.
| www.voltgent.com | VB165-5-S3 | · 01
| GENERAL | CHARACTERISTICS
VB165-5-S3 · 50 Hz · 3 Phase
| RATED PERFORMANCE | POWER DEFINITIONS
| Standby Power (kVA) | 165
STANDBY POWER (ESP)
| Standby Power (kW) | 132
Available for supplying emergency power during a
| Prime Power (kVA) | 150 | utility interruption. The stated rating follows ISO 8528-
1.
| Prime Power (kW) | 120
| Power Factor (Cos Phi) | 0.8
PRIME POWER (PRP)
| Diesel Engine | 4M12G4D3/5
Available for an unlimited number of annual operating
| Frequency (Hz) | 50
hours in variable-load applications, in accordance
with ISO 8528-1.
| Rated Speed (rpm) | 1500
| Phase | 3
| Standard Voltage (V) | 400/230
TERMS OF USE
| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air
| 415/240 | temperature, 100 kPa barometric pressure | (100
m
A.S.L.) and 30% relative humidity.
| RATED OUTPUT | CURRENT
| BY | VOLTAGE
| Rated voltage | Standby | current (165
| kVA) | Prime
| current | (150
kVA)
| 380/220 V | 250.7 A | 227.9
A
| 400/230 V | 238.2 A | 216.5
A
| 415/240 V | 229.5 A | 208.7
A
| www.voltgent.com | VB165-5-S3 · 02
ENGINE DATA
Baudouin 4M12G4D3/5
| GENERAL ENGINE DATA | GENERAL ENGINE DATA
| Engine brand | Baudouin
| Bore × stroke | 108 × 125 mm
| Engine model | 4M12G4D3/5
| Displacement | 4.58 L
| Engine type | 4-stroke diesel
| Cooling system | Liquid (water +
50% antifreeze)
| Governor type | ECU
| Lube oil consumption | at
| full | ≤0.25%
load
| Injection type | Direct
| Compression ratio | 16.9 ： 1
| Aspiration type | Turbocharged and
| Air filter | Dry
Aftercooled
| Cylinders and arrangement | 4-L
| FUEL CONSUMPTION | EXHAUST SYSTEM
| 100% load ESP | 15.19
| L/h | Maximum exhaust | 720 °C
temperature
| 100% load PRP | 22.62
| L/h | Exhaust gas flow | 26.03
m³/min
| 75% load PRP | 30.02
| L/h | Maximum allowed back | 12 kPa
pressure
| 50% load PRP | 33.73
L/h
STARTING SYSTEM
| AIR SYSTEM | Starting power | 3.5 kW
| Intake air flow | 8.2 m³/min
| Recommended battery | 100 Ah
| Cooling air flow | /
| Number of batteries | 2
| Auxiliary voltage | 24 VDC
OIL AND COOLING CAPACITIES
| Engine oil capacity | 17 L
| Total coolant capacity | 12.6 L
| www.voltgent.com | VB165-5-S3 · 03
| ALTERNATOR | DATA
3-phase · Brushless · Electronic AVR
GENERAL ALTERNATOR DATA
| Number of phases | 3
| Power factor (Cos Phi) | 0.8
| Poles | 4
| Winding connections (standard) | Star-series
| Insulation | H class
| Enclosure (according to IEC 34-5) | IP23
| Excitation system | Self-excited, brushless
| Voltage regulator | AVR (Electronic)
| Number of bearings | Single bearing
| Coupling system | Flexible disc
| Coating type | Standard
(vacuum impregnation)
| www.voltgent.com | VB165-5-S3 · 04
| CONTROL | MODULE
Deep Sea DSE6120
SINGLE GEN-SET CONTROL
AMF CONTROL
Automatic mains failure controller for one gen-set, with
three-phase mains and generator monitoring, flexible
I/O and electronic or non-electronic engine versions.
CORE FUNCTIONS
| 01 | Automatic transfer
| between | mains
| and | 05 | Event log for 10 events plus engine-hours
| generator power | counter
| 02 | 3-phase mains and generator voltage | 06 | 6 digital inputs and 3 analog sender inputs
monitoring
| 03 | Generator current monitoring and protection | 07
Six outputs; configuration depends on the
engine version
| 04 | CAN-engine or magnetic-pick-up/alternator- | 08 | PC/front-panel configuration; optional IP65
| sensing versions | front gasket
| www.voltgent.com | VB165-5-S3 · 05
CONNECTIVITY
DSE6120 · Interfaces, sensing and I/O
| USB | CAN / MPU | 6
| INPUTS | 6 OUTPUTS
COMMUNICATION AND MONITORING FEATURES
| 01 | USB connects to DSE Configuration Suite for | 05
Six digital inputs and three analog senders
| controller setup | support field signals
| 02 | Choose CAN-engine or | 06
Four outputs are configurable on
| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN
| 03 | DSE6120 includes dedicated 3-phase mains | 07
Remote-start input, test mode and
| sensing | configurable timers are included
| 04 | 3-phase generator voltage and current
monitoring is built in
ORDERING OPTIONS
| CAN ENGINE VERSION · | MPU
| / ALTERNATOR | VERSION
| Engine sensing and output configuration | depend
| on the selected controller | variant.
| www.voltgent.com | VB165-5-S3 · 06
