URL: https://www.voltgent.com/data/upload/main/ueditor/20260915/6aa8fd1ce5fa6.pdf
Accessed: 2026-11-03
From: https://www.voltgent.com/diesel-gensets/clearAir-series.html

VB400-5-S3
DIESEL GENERATOR SET / OPEN + SILENT
| OPEN SET | SILENT
SET
| 400 | 375 | 50 | 400/230
| kVA | kVA
| Hz | V
| STANDBY POWER | PRIME POWER
| FREQUENCY | VOLTAGE
| Baudouin | 6M21G2D3/5 | 3 phase · 0.8 PF · 1500
rpm
| CONFIGURATION | COMPARISON
| Configuration | Dimensions (L × W × H)
| Dry weight | Fuel tank
| Open set | 2910 × 1200 × 1810 mm | 3100 kg | 680 L
| Silent set | 3950 × 1450 × 1910 mm | 4230 kg | 680 L
| Performance, | engine, alternator and controller data
| are common to | both configurations.
| www.voltgent.com | VB400-5-S3 | · 01
| GENERAL | CHARACTERISTICS
VB400-5-S3 · 50 Hz · 3 Phase
| RATED PERFORMANCE | POWER DEFINITIONS
| Standby Power (kVA) | 400
STANDBY POWER (ESP)
| Standby Power (kW) | 320
Available for supplying emergency power during a
| Prime Power (kVA) | 375 | utility interruption. The stated rating follows ISO 8528-
1.
| Prime Power (kW) | 300
| Power Factor (Cos Phi) | 0.8
PRIME POWER (PRP)
| Diesel Engine | 6M21G2D3/5
Available for an unlimited number of annual operating
| Frequency (Hz) | 50
hours in variable-load applications, in accordance
with ISO 8528-1.
| Rated Speed (rpm) | 1500
| Phase | 3
| Standard Voltage (V) | 400/230
TERMS OF USE
| Available Voltages (V) | 380/220 · | Nominal power is stated at 25 °C inlet-air
| 415/240 | temperature, 100 kPa barometric pressure | (100
m
A.S.L.) and 30% relative humidity.
| RATED OUTPUT | CURRENT
| BY | VOLTAGE
| Rated voltage | Standby | current (400
| kVA) | Prime
| current | (375
kVA)
| 380/220 V | 607.7 A | 569.8
A
| 400/230 V | 577.4 A | 541.3
A
| 415/240 V | 556.5 A | 521.7
A
| www.voltgent.com | VB400-5-S3 · 02
ENGINE DATA
Baudouin 6M21G2D3/5
| GENERAL ENGINE DATA | GENERAL ENGINE DATA
| Engine brand | Baudouin
| Bore × stroke | 127 × 165 mm
| Engine model | 6M21G2D3/5
| Displacement | 12.54 L
| Engine type | 4-stroke diesel
| Cooling system | Liquid (water +
50% antifreeze)
| Governor type | ECU
| Lube oil consumption | at
| full | ≤0.25%
load
| Injection type | Direct
| Compression ratio | 15 ： 1
| Aspiration type | Turbocharged and
| Air filter | Dry
Aftercooled
| Cylinders and arrangement | 6-L
| FUEL CONSUMPTION | EXHAUST SYSTEM
| 100% load ESP | 36.6
| L/h | Maximum exhaust | 740 °C
temperature
| 100% load PRP | 54.08
| L/h | Exhaust gas flow | 67.1
m³/min
| 75% load PRP | 70.59
| L/h | Maximum allowed back | 12 kPa
pressure
| 50% load PRP | 79.16
L/h
STARTING SYSTEM
| AIR SYSTEM | Starting power | 8.5 kW
| Intake air flow | 27.5 m³/min
| Recommended battery | 120 Ah
| Cooling air flow | /
| Number of batteries | 2
| Auxiliary voltage | 24 VDC
OIL AND COOLING CAPACITIES
| Engine oil capacity | 30 L
| Total coolant capacity | 19.5 L
| www.voltgent.com | VB400-5-S3 · 03
| ALTERNATOR | DATA
3-phase · Brushless · Electronic AVR
GENERAL ALTERNATOR DATA
| Number of phases | 3
| Power factor (Cos Phi) | 0.8
| Poles | 4
| Winding connections (standard) | Star-series
| Insulation | H class
| Enclosure (according to IEC 34-5) | IP23
| Excitation system | Self-excited, brushless
| Voltage regulator | AVR (Electronic)
| Number of bearings | Single bearing
| Coupling system | Flexible disc
| Coating type | Standard
(vacuum impregnation)
| www.voltgent.com | VB400-5-S3 · 04
| CONTROL | MODULE
Deep Sea DSE6120
SINGLE GEN-SET CONTROL
AMF CONTROL
Automatic mains failure controller for one gen-set, with
three-phase mains and generator monitoring, flexible
I/O and electronic or non-electronic engine versions.
CORE FUNCTIONS
| 01 | Automatic transfer
| between | mains
| and | 05 | Event log for 10 events plus engine-hours
| generator power | counter
| 02 | 3-phase mains and generator voltage | 06 | 6 digital inputs and 3 analog sender inputs
monitoring
| 03 | Generator current monitoring and protection | 07
Six outputs; configuration depends on the
engine version
| 04 | CAN-engine or magnetic-pick-up/alternator- | 08 | PC/front-panel configuration; optional IP65
| sensing versions | front gasket
| www.voltgent.com | VB400-5-S3 · 05
CONNECTIVITY
DSE6120 · Interfaces, sensing and I/O
| USB | CAN / MPU | 6
| INPUTS | 6 OUTPUTS
COMMUNICATION AND MONITORING FEATURES
| 01 | USB connects to DSE Configuration Suite for | 05
Six digital inputs and three analog senders
| controller setup | support field signals
| 02 | Choose CAN-engine or | 06
Four outputs are configurable on
| magnetic-pick-up/alternator-sensing version | MPU/alternator version; six on CAN
| 03 | DSE6120 includes dedicated 3-phase mains | 07
Remote-start input, test mode and
| sensing | configurable timers are included
| 04 | 3-phase generator voltage and current
monitoring is built in
ORDERING OPTIONS
| CAN ENGINE VERSION · | MPU
| / ALTERNATOR | VERSION
| Engine sensing and output configuration | depend
| on the selected controller | variant.
| www.voltgent.com | VB400-5-S3 · 06
