URL: https://www.voltgent.com/diesel-gensets/powered-by-mitsubishi.html
Accessed: 2026-10-29

Mitsubishi Diesel Generator
EN
ES
info@voltgent.com
+86 173 5917 0692
About Us
Product
Diesel Gensets
Off-shore Container
Load Bank
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
EN
ES
About Us
Product
+
Diesel Gensets
Off-shore Container
Load Bank
Videos
+
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
+
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
Download
Home
-
Product - Diesel Gensets - MITSUBISHI DIESEL GENERATOR SETS
Diesel Gensets
MITSUBISHI DIESEL GENERATOR SETS
Voltgent Mitsubishi-powered diesel generator sets are available in 50 Hz and 60 Hz for prime and standby applications. Built around Mitsubishi's proven S6R, S12R and S16R Series engines , they deliver robust performance, high reliability and strong load capability for data centers, industrial facilities and other critical power applications.
Request a Mitsubishi Generator Quote
Inquire Now
NEXT PRODUCT
Share:
MITSUBISHI GENERATOR QUICK OVERVIEW
| Specifications | Details
| Power Range | 1400–2750 kVA
| Frequency | 50 Hz / 60 Hz
| Power Rating | Prime / Standby
| Generator Type | Open / Silent / Containerized
| Voltage | 400V / 415V / 440V / 480V / Customized
| Control System | Deep Sea / ComAp
| Optional Systems | ATS / Synchronizing / Parallel Operation
| Applications | Industrial / Data Center / Hospital / Construction / Commercial
PRODUCT LIST
50HZ
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VMS1400-5 | 1400 | 1120 | 1250 | 1000 | Mitsubishi | S12R-PTA-C | [EN] [RU] [ES] [PT]
| VMS1540-5 | 1540 | 1232 | 1400 | 1120 | Mitsubishi | S12R-PTA2-C | [EN] [RU] [ES] [PT]
| VMS1650-5 | 1650 | 1320 | 1500 | 1200 | Mitsubishi | S12R-PTAA2-C | [EN] [RU] [ES] [PT]
| VMS1915-5 | 1915 | 1532 | 1750 | 1400 | Mitsubishi | S16R-PTA-C | [EN] [RU] [ES] [PT]
| VMS2100-5 | 2100 | 1680 | 1875 | 1500 | Mitsubishi | S16R-PTA2-C | [EN] [RU] [ES] [PT]
| VMS2200-5 | 2200 | 1800 | 2000 | 1640 | Mitsubishi | S16R-PTAA2-C | [EN] [RU] [ES] [PT]
| VMS2500-5 | 2500 | 2000 | 2250 | 1800 | Mitsubishi | S16R2-PTAW-C | [EN] [RU] [ES] [PT]
| VMS2750-5 | 2750 | 2200 | 2500 | 2000 | Mitsubishi | S16R-PTAW2-E-C | [EN] [RU] [ES] [PT]
VIDEOS
40HQ Container Power System 1250kVA
550kVA Canopy Set Powered by Scania
40ft Container Power System 2000kVA
PROJECT
Canopy Genset for Telecom
Application
Telecom
Solution
150*10-50KVA Deutz, 400V, 50HZ
Products
Deutz Canopy Gensets
Containerized Genset for Data Center
Application
Data Center
Solution
3*2MW, 10kV, 50HZ
Products
MTU 16V4000G63
Marathon 1030FDH1250
MTU Gensets for Building
Application
Oil&Gas
Solution
2*1.6MW Gensets, 400V, 50HZ
Products
MTU 16V4000G23
Leroy Somer LSA52.3S7
RELATED PRODUCTS
BAUDOUIN DIESEL GENERATOR SETS
YUCHAI DIESEL GENERATOR SETS
FPT DIESEL GENERATOR SETS
FG WILSON DIESEL GENERATOR SETS
Navigation
About Us
Product
Videos
Case Study
Dealers
Contact Us
Blog
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Product
Diesel Gensets
Off-shore Container
Load Bank
Contact Us
+86 591 8732 6713
info@voltgent.com
No.3 Xiangxing Road, Aojiang Town, Lianjiang County, Fuzhou, Fujian , China
REQUEST A QUOTE
I agree to receive advertising orpromotional information
I do not agree to receive advertising orpromotional information
Copyright © Voltgent All Rights Reserved | Sitemap
