URL: https://www.voltgent.com/diesel-gensets/powered-by-scania-diesel-gensets.html
Accessed: 2026-10-28

Scania Diesel Generator
EN
ES
info@voltgent.com
+86 173 5917 0692
About Us
Product
Diesel Gensets
Off-shore Container
Load Bank
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
EN
ES
About Us
Product
+
Diesel Gensets
Off-shore Container
Load Bank
Videos
+
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
+
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
Download
Home
-
Product - Diesel Gensets - SCANIA DIESEL GENERATOR SETS
Diesel Gensets
SCANIA DIESEL GENERATOR SETS
Voltgent Scania-powered diesel generator sets are available in 50 Hz and 60 Hz for prime and standby applications.
Built around Scania's DC09, DC13 and DC16 power generation engine series , they combine strong torque, high power density and fuel-efficient performance. Service-friendly engine design also helps simplify maintenance, making them well suited for industrial, rental, construction and critical power applications.
Request a Scania Generator Quote
Inquire Now
NEXT PRODUCT
Share:
SCANIA GENERATOR QUICK OVERVIEW
| Specifications
| Details
| Power Range
| 275–800 kVA
| Frequency
| 50 Hz / 60 Hz
| Power Rating
| Prime / Standby
| Generator Type
| Open / Silent / Containerized
| Voltage
| 400V / 415V / 440V / 480V / Customized
| Control System
| Deep Sea / ComAp
| Optional Systems
| ATS / Synchronizing / Parallel Operation
| Applications
| Industrial / Data Center / Hospital / Construction / Commercial
PRODUCT LIST
50HZ
60HZ
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VS275-5 | 275 | 220 | 250 | 200 | Scania | DC09 072A 02-11 | [EN] [RU] [ES] [PT]
| VS313-5 | 313 | 250 | 275 | 220 | Scania | DC09 072A 02-12 | [EN] [RU] [ES] [PT]
| VS330-5 | 330 | 264 | 300 | 240 | Scania | DC09 072A 02-13 | [EN] [RU] [ES] [PT]
| VS360-5 | 360 | 288 | 330 | 264 | Scania | DC09 072A 02-14 | [EN] [RU] [ES] [PT]
| VS400-5 | 400 | 320 | 375 | 300 | Scania | DC13 072A 02-11 | [EN] [RU] [ES] [PT]
| VS450-5 | 450 | 360 | 400 | 320 | Scania | DC13 072A 02-12 | [EN] [RU] [ES] [PT]
| VS500-5 | 500 | 400 | 450 | 360 | Scania | DC13 072A 02-13 | [EN] [RU] [ES] [PT]
| VS550-5 | 550 | 440 | 500 | 400 | Scania | DC13 072A 02-14 | [EN] [RU] [ES] [PT]
| VS660-5 | 660 | 528 | 600 | 480 | Scania | DC16 093A 02-53 | [EN] [RU] [ES] [PT]
| VS700-5 | 700 | 560 | 640 | 512 | Scania | DC16 093A 02-54 | [EN] [RU] [ES] [PT]
| VS715-5 | 715 | 572 | 650 | 520 | Scania | DC 16 078A 02-42 | [EN] [RU] [ES] [PT]
| VS770-5 | 770 | 616 | 700 | 560 | Scania | DC 16 078A 02-43 | [EN] [RU] [ES] [PT]
| VS800-5 | 800 | 640 | 725 | 580 | Scania | DC 16 078A 02-44 | [EN] [RU] [ES] [PT]
| VS330-5 | 330 | 264 | 300 | 240 | Scania | DC13 507A 300 | [EN] [RU] [ES] [PT]
| VS400-5 | 400 | 320 | 375 | 300 | Scania | DC13 507A 350 | [EN] [RU] [ES] [PT]
| VS450-5 | 450 | 360 | 400 | 320 | Scania | DC13 507A 400 | [EN] [RU] [ES] [PT]
| VS500-5 | 500 | 400 | 450 | 360 | Scania | DC13 507A 450 | [EN] [RU] [ES] [PT]
| VS550-5 | 550 | 440 | 500 | 400 | Scania | DC13 507A 500 | [EN] [RU] [ES] [PT]
| VS600-5 | 600 | 480 | 550 | 440 | Scania | DC13 507A 550 | [EN] [RU] [ES] [PT]
| VS660-5 | 660 | 528 | 600 | 480 | Scania | DC13 507A 600 | [EN] [RU] [ES] [PT]
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VS313-6 | 313 | 250 | 275 | 220 | Scania | DC09 072A 02-11 | [EN] [RU] [ES] [PT]
| VS344-6 | 344 | 275 | 313 | 250 | Scania | DC09 072A 02-12 | [EN] [RU] [ES] [PT]
| VS360-6 | 360 | 288 | 330 | 264 | Scania | DC09 072A 02-13 | [EN] [RU] [ES] [PT]
| VS413-6 | 413 | 330 | 375 | 300 | Scania | DC09 072A 02-14 | [EN] [RU] [ES] [PT]
| VS460-6 | 460 | 360 | 420 | 328 | Scania | DC13 072A 02-11 | [EN] [RU] [ES] [PT]
| VS500-6 | 500 | 400 | 450 | 360 | Scania | DC13 072A 02-12 | [EN] [RU] [ES] [PT]
| VS550-6 | 550 | 440 | 500 | 400 | Scania | DC13 093A 02-72 | [EN] [RU] [ES] [PT]
| VS600-6 | 600 | 480 | 550 | 440 | Scania | DC13 093A 02-73 | [EN] [RU] [ES] [PT]
| VS660-6 | 660 | 528 | 600 | 480 | Scania | DC13 093A 02-75 | [EN] [RU] [ES] [PT]
| VS715-6 | 715 | 572 | 650 | 520 | Scania | DC16 093A 02-54 | [EN] [RU] [ES] [PT]
| VS770-6 | 770 | 616 | 700 | 560 | Scania | DC16 078A 02-43 | [EN] [RU] [ES] [PT]
| VS800-6 | 800 | 640 | 725 | 580 | Scania | DC16 078A 02-44 | [EN] [RU] [ES] [PT]
VIDEOS
500kW Load Bank
165kVA Super Silent Canopy Genset
110kVA Canopy set, Powered by Cummins
PROJECT
MTU Gensets for Building
Application
Oil&Gas
Solution
2*1.6MW Gensets, 400V, 50HZ
Products
MTU 16V4000G23
Leroy Somer LSA52.3S7
Mitsubishi Genset for Oil and Gas
Application
Oil&Gas
Solution
2*1.8MW Gensets, 11kV, 50HZ
Products
Mitsubishi S16R2-PTAW-C
Leroy Somer LSA 53.2 XL9
Containerized Genset for Data Center
Application
Data Center
Solution
4*1.6MW, 400V, 50HZ
Products
Mitsubishi S16R-PTA2-C
Leroy Somer LSA52.3 S6
RELATED PRODUCTS
YUCHAI DIESEL GENERATOR SETS
FAW DIESEL GENERATOR SETS
MTU DIESEL GENERATOR SETS
DEUTZ DIESEL GENERATOR SETS
Navigation
About Us
Product
Videos
Case Study
Dealers
Contact Us
Blog
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Product
Diesel Gensets
Off-shore Container
Load Bank
Contact Us
+86 591 8732 6713
info@voltgent.com
No.3 Xiangxing Road, Aojiang Town, Lianjiang County, Fuzhou, Fujian , China
REQUEST A QUOTE
I agree to receive advertising orpromotional information
I do not agree to receive advertising orpromotional information
Copyright © Voltgent All Rights Reserved | Sitemap
