URL: https://www.voltgent.com/diesel-gensets/powered-by-deutz.html
Accessed: 2026-10-28

Deutz Diesel Generator
EN
ES
info@voltgent.com
+86 173 5917 0692
About Us
Product
Diesel Gensets
Off-shore Container
Load Bank
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
EN
ES
About Us
Product
+
Diesel Gensets
Off-shore Container
Load Bank
Videos
+
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
+
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
Download
Home
-
Product - Diesel Gensets - DEUTZ DIESEL GENERATOR SETS
Diesel Gensets
DEUTZ DIESEL GENERATOR SETS
Voltgent DEUTZ-powered diesel generator sets are available in 50 Hz and 60 Hz configurations for prime and standby applications.
Select a model from the tables below, or send us your required power, voltage, frequency, application and operating conditions. Our team will recommend a suitable generator configuration for your project.
Request an DEUTZ Generator Quote
Inquire Now
NEXT PRODUCT
Share:
DEUTZ GENERATOR QUICK OVERVIEW
| Specifications
| Details
| Power Range
| 22–550 kVA
| Frequency
| 50 Hz / 60 Hz
| Power Rating
| Prime / Standby
| Generator Type
| Open / Silent / Containerized
| Voltage
| 400V / 415V / 440V / 480V / Customized
| Control System
| Deep Sea / ComAp
| Optional Systems
| ATS / Synchronizing / Parallel Operation
| Applications
| Industrial / Data Center / Hospital / Construction / Commercial
PRODUCT LIST
50HZ
60HZ
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VDE22-5 | 22 | 18 | 20 | 16 | Deutz | BFM3 G3 | [EN] [RU] [ES] [PT]
| VDE27-5 | 27 | 21 | 25 | 20 | Deutz | BFM3 G4 | [EN] [RU] [ES] [PT]
| VDE33-5 | 33 | 26 | 30 | 24 | Deutz | BFM3T G1 | [EN] [RU] [ES] [PT]
| VDE44-5 | 44 | 35 | 40 | 32 | Deutz | BFM3T G2 | [EN] [RU] [ES] [PT]
| VDE55-5 | 55 | 44 | 50 | 40 | Deutz | BFM3C G1 | [EN] [RU] [ES] [PT]
| VDE66-5 | 66 | 53 | 60 | 48 | Deutz | BF4M2012 | [EN] [RU] [ES] [PT]
| VDE88-5 | 88 | 70 | 80 | 64 | Deutz | BF4M2012C G1 | [EN] [RU] [ES] [PT]
| VDE100-5 | 100 | 80 | 90 | 72 | Deutz | BF4M2012C G2 | [EN] [RU] [ES] [PT]
| VDE110-5 | 110 | 88 | 100 | 80 | Deutz | BF4M1013EC G1 | [EN] [RU] [ES] [PT]
| VDE125-5 | 125 | 100 | 113 | 90 | Deutz | BF4M1013EC G2 | [EN] [RU] [ES] [PT]
| VDE150-5 | 150 | 120 | 138 | 110 | Deutz | BF4M1013FC | [EN] [RU] [ES] [PT]
| VDE165-5 | 165 | 132 | 150 | 120 | Deutz | BF6M1013EC G1 | [EN] [RU] [ES] [PT]
| VDE200-5 | 200 | 160 | 180 | 144 | Deutz | BF6M1013EC G2 | [EN] [RU] [ES] [PT]
| VDE220-5 | 220 | 176 | 200 | 160 | Deutz | BF6M1013FC G3 | [EN] [RU] [ES] [PT]
| VDE275-5 | 275 | 220 | 250 | 200 | Deutz | TCD8.0 | [EN] [RU] [ES] [PT]
| VDE330-5 | 330 | 264 | 300 | 240 | Deutz | TCD8.7 | [EN] [RU] [ES] [PT]
| VDE350-5 | 350 | 280 | 318 | 255 | Deutz | TCD12.1 G1 | [EN] [RU] [ES] [PT]
| VDE400-5 | 400 | 320 | 375 | 300 | Deutz | TCD12.1 G2 | [EN] [RU] [ES] [PT]
| VDE500-5 | 500 | 400 | 450 | 360 | Deutz | TCD13.0 G1 | [EN] [RU] [ES] [PT]
| VDE550-5 | 550 | 440 | 500 | 400 | Deutz | TCD13.0 G2 | [EN] [RU] [ES] [PT]
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VDE28-6 | 28 | 22.4 | 25 | 20 | Deutz | BFM3 G3 | [EN] [RU] [ES] [PT]
| VDE32-6 | 32 | 25 | 30 | 24 | Deutz | BFM3 G4 | [EN] [RU] [ES] [PT]
| VDE38-6 | 38 | 30.4 | 35 | 28 | Deutz | BFM3T G1 | [EN] [RU] [ES] [PT]
| VDE53-6 | 53 | 42.4 | 48 | 38.4 | Deutz | BFM3T G2 | [EN] [RU] [ES] [PT]
| VDE65-6 | 65 | 52 | 60 | 48 | Deutz | BFM3C G1 | [EN] [RU] [ES] [PT]
| VDE75-6 | 75 | 60 | 70 | 56 | Deutz | BF4M2012 | [EN] [RU] [ES] [PT]
| VDE90-6 | 90 | 72 | 82 | 65.6 | Deutz | BF4M2012C G1 | [EN] [RU] [ES] [PT]
| VDE110-6 | 110 | 88 | 100 | 80 | Deutz | BF4M2012C G2 | [EN] [RU] [ES] [PT]
| VDE120-6 | 120 | 96 | 112 | 89.6 | Deutz | BF4M1013EC G1 | [EN] [RU] [ES] [PT]
| VDE140-6 | 140 | 112 | 125 | 100 | Deutz | BF4M1013EC G2 | [EN] [RU] [ES] [PT]
| VDE150-6 | 150 | 120 | 138 | 110.4 | Deutz | BF4M1013FC | [EN] [RU] [ES] [PT]
| VDE180-6 | 180 | 144 | 168 | 134.4 | Deutz | BF6M1013EC G1 | [EN] [RU] [ES] [PT]
| VDE215-6 | 215 | 172 | 200 | 160 | Deutz | BF6M1013EC G2 | [EN] [RU] [ES] [PT]
| VDE245-6 | 245 | 196 | 220 | 176 | Deutz | BF6M1013FC G3 | [EN] [RU] [ES] [PT]
| VDE285-6 | 285 | 228 | 265 | 212 | Deutz | TCD8.0 | [EN] [RU] [ES] [PT]
| VDE350-6 | 350 | 280 | 320 | 256 | Deutz | TCD8.7 | [EN] [RU] [ES] [PT]
| VDE413-6 | 413 | 330.4 | 375 | 300 | Deutz | TCD12.1 G1 | [EN] [RU] [ES] [PT]
| VDE438-6 | 438 | 350.4 | 400 | 320 | Deutz | TCD12.1 G2 | [EN] [RU] [ES] [PT]
| VDE500-6 | 500 | 400 | 468 | 374.4 | Deutz | TCD13.0 G1 | [EN] [RU] [ES] [PT]
| VDE550-6 | 550 | 440 | 500 | 400 | Deutz | TCD13.0 G2 | [EN] [RU] [ES] [PT]
VIDEOS
66kVA Canopy set, Powered by Perkins
5 Stage Test Globally Trusted Reliability
500kW Load Bank
PROJECT
Containerized Genset for Data Center
Application
Data Center
Solution
3*2MW, 10kV, 50HZ
Products
MTU 16V4000G63
Marathon 1030FDH1250
1000kW Load Bank
Application
1000kW Load Bank for Generator Test
Solution
1000kW Load Bank for Generator Test
Products
1000kW Load Bank for Generator Test
Mitsubishi Genset for Oil and Gas
Application
Oil&Gas
Solution
2*1.8MW Gensets, 11kV, 50HZ
Products
Mitsubishi S16R2-PTAW-C
Leroy Somer LSA 53.2 XL9
RELATED PRODUCTS
CUMMINS DIESEL GENERATOR SETS
KUBOTA DIESEL GENERATOR SETS
MITSUBISHI DIESEL GENERATOR SETS
PERKINS DIESEL GENERATOR SETS
Navigation
About Us
Product
Videos
Case Study
Dealers
Contact Us
Blog
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Product
Diesel Gensets
Off-shore Container
Load Bank
Contact Us
+86 591 8732 6713
info@voltgent.com
No.3 Xiangxing Road, Aojiang Town, Lianjiang County, Fuzhou, Fujian , China
REQUEST A QUOTE
I agree to receive advertising orpromotional information
I do not agree to receive advertising orpromotional information
Copyright © Voltgent All Rights Reserved | Sitemap
