URL: https://www.voltgent.com/diesel-gensets/powered-by-baudouin.html
Accessed: 2026-11-13

Large Diesel Generator
EN
ES
info@voltgent.com
+86 173 5917 0692
About Us
Product
Diesel Gensets
Off-shore Container
Load Bank
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
EN
ES
About Us
Product
+
Diesel Gensets
Off-shore Container
Load Bank
Videos
+
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
+
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
Download
Home
-
Product - Diesel Gensets - BAUDOUIN DIESEL GENERATOR SETS
Diesel Gensets
BAUDOUIN DIESEL GENERATOR SETS
Voltgent Baudouin-powered diesel generator sets are available in 50 Hz and 60 Hz configurations for prime and standby applications.
Select a model from the tables below, or send us your required power, voltage, frequency, application and operating conditions. Our team will recommend a suitable generator configuration for your project.
Request a Baudouin Generator Quote
Inquire Now
NEXT PRODUCT
Share:
BAUDOUIN GENERATOR QUICK OVERVIEW
| Specifications | Details
| Power Range | 20–4125 kVA
| Frequency | 50 Hz / 60 Hz
| Power Rating | Prime / Standby
| Generator Type | Open / Silent / Containerized
| Voltage | 400V / 415V / 440V / 480V / Customized
| Control System | Deep Sea / ComAp
| Optional Systems | ATS / Synchronizing / Parallel Operation
| Applications | Industrial / Data Center / Hospital / Construction / Commercial
PRODUCT LIST
50HZ
60HZ
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VB20-5 | 20 | 16 | 18 | 15 | Baudouin | 4M06G20/5 | [EN] [RU] [ES] [PT]
| VB25-5 | 25 | 20 | 23 | 18 | Baudouin | 4M06G25/5 | [EN] [RU] [ES] [PT]
| VB35-5 | 35 | 28 | 32 | 26 | Baudouin | 4M06G35/5 | [EN] [RU] [ES] [PT]
| VB44-5 | 44 | 35 | 40 | 32 | Baudouin | 4M06G44/5 | [EN] [RU] [ES] [PT]
| VB50-5 | 50 | 40 | 45 | 36 | Baudouin | 4M06G50/5 | [EN] [RU] [ES] [PT]
| VB55-5 | 55 | 44 | 50 | 40 | Baudouin | 4M06G55/5 | [EN] [RU] [ES] [PT]
| VB72-5 | 72 | 57 | 65 | 52 | Baudouin | 4M10G70/5 | [EN] [RU] [ES] [PT]
| VB88-5 | 88 | 70 | 80 | 64 | Baudouin | 4M10G88/5 | [EN] [RU] [ES] [PT]
| VB110-5 | 110 | 88 | 100 | 80 | Baudouin | 4M10G110/5 | [EN] [RU] [ES] [PT]
| VB125-5 | 125 | 100 | 113 | 90 | Baudouin | 4M10G125/5 | [EN] [RU] [ES] [PT]
| VB150-5 | 150 | 120 | 135 | 108 | Baudouin | 6M11G150/5 | [EN] [RU] [ES] [PT]
| VB165-5 | 165 | 132 | 150 | 120 | Baudouin | 6M11G165/5 | [EN] [RU] [ES] [PT]
| VB188-5 | 188 | 150 | 170 | 136 | Baudouin | 6M11G188/5 | [EN] [RU] [ES] [PT]
| VB220-5 | 220 | 176 | 200 | 160 | Baudouin | 6M16G220/5 | [EN] [RU] [ES] [PT]
| VB250-5 | 250 | 200 | 230 | 184 | Baudouin | 6M16G250/5 | [EN] [RU] [ES] [PT]
| VB275-5 | 275 | 220 | 250 | 200 | Baudouin | 6M16G275/5 | [EN] [RU] [ES] [PT]
| VB350-5 | 350 | 280 | 320 | 256 | Baudouin | 6M16G350/5 | [EN] [RU] [ES] [PT]
| VB385-5 | 385 | 308 | 350 | 280 | Baudouin | 6M21G400/5 | [EN] [RU] [ES] [PT]
| VB440-5 | 440 | 352 | 400 | 320 | Baudouin | 6M21G440/5 | [EN] [RU] [ES] [PT]
| VB500-5 | 500 | 400 | 450 | 360 | Baudouin | 6M21G500/5 | [EN] [RU] [ES] [PT]
| VB550-5 | 550 | 440 | 500 | 400 | Baudouin | 6M21G550/5 | [EN] [RU] [ES] [PT]
| VB660-5 | 660 | 528 | 600 | 480 | Baudouin | 6M33G660/5 | [EN] [RU] [ES] [PT]
| VB715-5 | 715 | 572 | 650 | 520 | Baudouin | 6M33G715/5 | [EN] [RU] [ES] [PT]
| VB750-5 | 750 | 600 | 680 | 544 | Baudouin | 6M33G750/5 | [EN] [RU] [ES] [PT]
| VB825-5 | 825 | 660 | 750 | 600 | Baudouin | 6M31G825/5 | [EN] [RU] [ES] [PT]
| VB900-5 | 900 | 720 | 800 | 640 | Baudouin | 6M31G900/5 | [EN] [RU] [ES] [PT]
| VB1000-5 | 1000 | 800 | 900 | 720 | Baudouin | 8M33G1000/5 | [EN] [RU] [ES] [PT]
| VB1100-5 | 1100 | 880 | 1000 | 800 | Baudouin | 8M33G1100/5 | [EN] [RU] [ES] [PT]
| VB1250-5 | 1250 | 1000 | 1150 | 920 | Baudouin | 12M33G1250/5 | [EN] [RU] [ES] [PT]
| VB1400-5 | 1400 | 1120 | 1250 | 1000 | Baudouin | 12M33G1400/5 | [EN] [RU] [ES] [PT]
| VB1500-5 | 1500 | 1200 | 1375 | 1100 | Baudouin | 12M33G1500/5 | [EN] [RU] [ES] [PT]
| VB1650-5 | 1650 | 1320 | 1500 | 1200 | Baudouin | 12M33G1650/5 | [EN] [RU] [ES] [PT]
| VB1900-5 | 1900 | 1520 | 1750 | 1400 | Baudouin | 16M33G1900/5 | [EN] [RU] [ES] [PT]
| VB2000-5 | 2000 | 1600 | 1850 | 1480 | Baudouin | 16M33G2000/5 | [EN] [RU] [ES] [PT]
| VB2250-5 | 2250 | 1800 | 2000 | 1600 | Baudouin | 16M33G2250/5 | [EN] [RU] [ES] [PT]
| VB2500-5 | 2500 | 2000 | 2250 | 1800 | Baudouin | 20M33G2500/5 | [EN] [RU] [ES] [PT]
| VB2550-5 | 2550 | 2040 | 2280 | 1824 | Baudouin | 12M55G2550/5 | [EN] [RU] [ES] [PT]
| VB2750-5 | 2750 | 2200 | 2500 | 2000 | Baudouin | 12M55G2750/5 | [EN] [RU] [ES] [PT]
| VB3000-5 | 3000 | 2400 | 2750 | 2200 | Baudouin | 12M55G3000/5 | [EN] [RU] [ES] [PT]
| VB3125-5 | 3125 | 2500 | 2813 | 2250 | Baudouin | 16M55G3000/5 | [EN] [RU] [ES] [PT]
| VB3313-5 | 3313 | 2650 | 3000 | 2400 | Baudouin | 16M55G3300/5 | [EN] [RU] [ES] [PT]
| VB3750-5 | 3750 | 3000 | 3250 | 2600 | Baudouin | 16M55G3750/5 | [EN] [RU] [ES] [PT]
| VB4125-5 | 4125 | 3300 | 3750 | 3000 | Baudouin | 16M55G4000/5 | [EN] [RU] [ES] [PT]
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VB25-6 | 25 | 20 | 23 | 18 | Baudouin | 4M06G20/6 | [EN] [RU] [ES] [PT]
| VB32-6 | 32 | 25 | 29 | 23 | Baudouin | 4M06G25/6 | [EN] [RU] [ES] [PT]
| VB42-6 | 42 | 33 | 38 | 30 | Baudouin | 4M06G33/6 | [EN] [RU] [ES] [PT]
| VB50-6 | 50 | 40 | 47 | 37 | Baudouin | 4M06G41/6 | [EN] [RU] [ES] [PT]
| VB63-6 | 63 | 50 | 56 | 45 | Baudouin | 4M06G50/6 | [EN] [RU] [ES] [PT]
| VB69-6 | 69 | 55 | 63 | 50 | Baudouin | 4M06G55/6 | [EN] [RU] [ES] [PT]
| VB100-6 | 100 | 80 | 94 | 75 | Baudouin | 4M10G83/6 | [EN] [RU] [ES] [PT]
| VB125-6 | 125 | 100 | 112 | 90 | Baudouin | 4M10G100/6 | [EN] [RU] [ES] [PT]
| VB170-6 | 170 | 135 | 150 | 120 | Baudouin | 6M11G135/6 | [EN] [RU] [ES] [PT]
| VB200-6 | 200 | 160 | 181 | 145 | Baudouin | 6M11G160/6 | [EN] [RU] [ES] [PT]
| VB220-6 | 220 | 176 | 200 | 160 | Baudouin | 6M11G176/6 | [EN] [RU] [ES] [PT]
| VB250-6 | 250 | 200 | 225 | 180 | Baudouin | 6M16G200/6 | [EN] [RU] [ES] [PT]
| VB275-6 | 275 | 220 | 250 | 200 | Baudouin | 6M16G220/6 | [EN] [RU] [ES] [PT]
| VB313-6 | 313 | 250 | 285 | 227 | Baudouin | 6M16G250/6 | [EN] [RU] [ES] [PT]
| VB385-6 | 385 | 308 | 350 | 280 | Baudouin | 6M16G308/6 | [EN] [RU] [ES] [PT]
| VB413-6 | 413 | 330 | 375 | 300 | Baudouin | 6M21G330/6 | [EN] [RU] [ES] [PT]
| VB488-6 | 488 | 390 | 438 | 350 | Baudouin | 6M21G390/6 | [EN] [RU] [ES] [PT]
| VB500-6 | 500 | 400 | 455 | 360 | Baudouin | 6M21G400/6 | [EN] [RU] [ES] [PT]
| VB575-6 | 575 | 460 | 500 | 400 | Baudouin | 6M21G460/6 | [EN] [RU] [ES] [PT]
| VB720-6 | 720 | 575 | 650 | 520 | Baudouin | 6M33G575/6 | [EN] [RU] [ES] [PT]
| VB750-6 | 750 | 600 | 688 | 550 | Baudouin | 6M33G600/6 | [EN] [RU] [ES] [PT]
| VB790-6 | 790 | 633 | 720 | 575 | Baudouin | 6M33G633/6 | [EN] [RU] [ES] [PT]
| VB825-6 | 825 | 660 | 750 | 600 | Baudouin | 6M33G660/6 | [EN] [RU] [ES] [PT]
| VB1000-6 | 1000 | 800 | 900 | 720 | Baudouin | 8M33G800/6 | [EN] [RU] [ES] [PT]
| VB1050-6 | 1050 | 840 | 950 | 760 | Baudouin | 8M33G900/6^ | [EN] [RU] [ES] [PT]
| VB1125-6 | 1125 | 900 | 1000 | 800 | Baudouin | 12M26G900/6 | [EN] [RU] [ES] [PT]
| VB1250-6 | 1250 | 1000 | 1138 | 910 | Baudouin | 12M26G1000/6 | [EN] [RU] [ES] [PT]
| VB1375-6 | 1375 | 1100 | 1250 | 1000 | Baudouin | 12M33G1100/6 | [EN] [RU] [ES] [PT]
| VB1500-6 | 1500 | 1200 | 1365 | 1092 | Baudouin | 12M33G1200/6 | [EN] [RU] [ES] [PT]
| VB1600-6 | 1600 | 1300 | 1470 | 1176 | Baudouin | 12M33G1300/6 | [EN] [RU] [ES] [PT]
| VB2063-6 | 2063 | 1650 | 1875 | 1500 | Baudouin | 16M33G1650/6 | [EN] [RU] [ES] [PT]
| VB2188-6 | 2188 | 1750 | 1988 | 1600 | Baudouin | 16M33G1750/6 | [EN] [RU] [ES] [PT]
| VB2500-6 | 2500 | 2000 | 2250 | 1800 | Baudouin | 20M33G2000/6 | [EN] [RU] [ES] [PT]
| VB2750-6 | 2750 | 2200 | 2500 | 2000 | Baudouin | 20M33G2200/6 | [EN] [RU] [ES] [PT]
| VB2813-6 | 2813 | 2250 | 2557 | 2045 | Baudouin | 12M55G2250/6 | [EN] [RU] [ES] [PT]
| VB3125-6 | 3125 | 2500 | 2813 | 2250 | Baudouin | 12M55G2500/6 | [EN] [RU] [ES] [PT]
| VB3300-6 | 3300 | 2640 | 3000 | 2400 | Baudouin | 16M55G2640/6 | [EN] [RU] [ES] [PT]
| VB3500-6 | 3500 | 2800 | 3200 | 2560 | Baudouin | 16M55G2800/6 | [EN] [RU] [ES] [PT]
| VB3750-6 | 3750 | 3000 | 3300 | 2640 | Baudouin | 16M55G3000/6 | [EN] [RU] [ES] [PT]
| VB4125-6 | 4125 | 3300 | 3750 | 3000 | Baudouin | 16M55G3300/6 | [EN] [RU] [ES] [PT]
VIDEOS
15kW Gas Generator Powered by Voltgent
360KVA Canopy Genset Powered by Scania
550kVA Genset, Powered by Perkins
PROJECT
Canopy Genset for Telecom
Application
Telecom
Solution
150*10-50KVA Deutz, 400V, 50HZ
Products
Deutz Canopy Gensets
Containerized Genset for Data Center
Application
Data Center
Solution
3*2MW, 10kV, 50HZ
Products
MTU 16V4000G63
Marathon 1030FDH1250
1000kW Load Bank
Application
1000kW Load Bank for Generator Test
Solution
1000kW Load Bank for Generator Test
Products
1000kW Load Bank for Generator Test
RELATED PRODUCTS
PERKINS DIESEL GENERATOR SETS
SDEC DIESEL GENERATOR SETS
FPT DIESEL GENERATOR SETS
YUCHAI DIESEL GENERATOR SETS
Navigation
About Us
Product
Videos
Case Study
Dealers
Contact Us
Blog
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Product
Diesel Gensets
Off-shore Container
Load Bank
Contact Us
+86 591 8732 6713
info@voltgent.com
No.3 Xiangxing Road, Aojiang Town, Lianjiang County, Fuzhou, Fujian , China
REQUEST A QUOTE
I agree to receive advertising orpromotional information
I do not agree to receive advertising orpromotional information
Copyright © Voltgent All Rights Reserved | Sitemap
