URL: https://www.voltgent.com/diesel-gensets/powered-by-sdec.html
Accessed: 2026-11-13

Reliable SDEC Diesel Generators for Industrial and Commercial Use
EN
ES
info@voltgent.com
+86 173 5917 0692
About Us
Product
Diesel Gensets
Off-shore Container
Load Bank
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
EN
ES
About Us
Product
+
Diesel Gensets
Off-shore Container
Load Bank
Videos
+
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
+
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
Download
Home
-
Product - Diesel Gensets - SDEC DIESEL GENERATOR SETS
Diesel Gensets
SDEC DIESEL GENERATOR SETS
Voltgent SDEC-powered diesel generator sets are available in 50 Hz and 60 Hz configurations for prime and standby applications.
Select a model from the tables below, or send us your required power, voltage, frequency, application and operating conditions. Our team will recommend a suitable generator configuration for your project.
Request an SDEC Generator Quote
Inquire Now
NEXT PRODUCT
Share:
SDEC GENERATOR QUICK OVERVIEW
| Specifications | Details
| Power Range | 17–2500 kVA
| Frequency | 50 Hz / 60 Hz
| Power Rating | Prime / Standby
| Generator Type | Open / Silent / Containerized
| Voltage | 400V / 415V / 440V / 480V / Customized
| Control System | Deep Sea / ComAp
| Optional Systems | ATS / Synchronizing / Parallel Operation
| Applications | Industrial / Data Center / Hospital / Construction / Commercial
PRODUCT LIST
50HZ
60HZ
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VSC16.5-5 | 16.5 | 13.2 | 15 | 12 | SDEC | 4Z2.3-G11 | [EN] [RU] [ES] [PT]
| VSC16.5-5E | 16.5 | 13.2 | 15 | 12 | SDEC | 4Z2.3-G21 | [EN] [RU] [ES] [PT]
| VSC22-5 | 22 | 17.6 | 20 | 16 | SDEC | 4Z2.7-G11 | [EN] [RU] [ES] [PT]
| VSC22-5E | 22 | 17.6 | 20 | 16 | SDEC | 4Z2.7-G21 | [EN] [RU] [ES] [PT]
| VSC27.5-5 | 27.5 | 22 | 25 | 20 | SDEC | 4Z3.0-G11 | [EN] [RU] [ES] [PT]
| VSC27.5-5E | 27.5 | 22 | 25 | 20 | SDEC | 4Z3.0-G21 | [EN] [RU] [ES] [PT]
| VSC33-5 | 33 | 26.4 | 30 | 24 | SDEC | 4Z3.2-G11 | [EN] [RU] [ES] [PT]
| VSC33-5E | 33 | 26.4 | 30 | 24 | SDEC | 4Z3.2-G21 | [EN] [RU] [ES] [PT]
| VSC44-5 | 44 | 35.2 | 40 | 32 | SDEC | 4ZT3.2-G11 | [EN] [RU] [ES] [PT]
| VSC44-5E | 44 | 35.2 | 40 | 32 | SDEC | 4ZT3.2-G21 | [EN] [RU] [ES] [PT]
| VSC55-5 | 55 | 44 | 50 | 40 | SDEC | 4ZT3.5-G21 | [EN] [RU] [ES] [PT]
| VSC66-5 | 66 | 52.8 | 60 | 48 | SDEC | 4ZT4.1-G21 | [EN] [RU] [ES] [PT]
| VSC75-5 | 75 | 60 | 68 | 55 | SDEC | 4ZTAA4.1-G21 | [EN] [RU] [ES] [PT]
| VSC83-5 | 83 | 66 | 75 | 60 | SDEC | 4ZTAA4.1-G31 | [EN] [RU] [ES] [PT]
| VSC88-5 | 88 | 70 | 80 | 64 | SDEC | 4HT4.3-G23 | [EN] [RU] [ES] [PT]
| VSC110-5 | 110 | 88 | 100 | 80 | SDEC | 4HTAA4.3-G21 | [EN] [RU] [ES] [PT]
| VSC125-5 | 125 | 100 | 112.5 | 90 | SDEC | 4HTAA4.3-G23 | [EN] [RU] [ES] [PT]
| VSC138-5 | 138 | 110 | 125 | 100 | SDEC | 4HTAA4.3-G22 | [EN] [RU] [ES] [PT]
| VSC150-5 | 150 | 120 | 137.5 | 110 | SDEC | 6HTAA6.5-G21 | [EN] [RU] [ES] [PT]
| VSC165-5 | 165 | 132 | 150 | 120 | SDEC | 6HTAA6.5-G22 | [EN] [RU] [ES] [PT]
| VSC206-5 | 206 | 164.8 | 187.5 | 150 | SDEC | 6HTAA6.5-G23 | [EN] [RU] [ES] [PT]
| VSC220-5 | 220 | 176 | 200 | 160 | SDEC | 6DTAA8.9-G21 | [EN] [RU] [ES] [PT]
| VSC250-5 | 250 | 200 | 225 | 180 | SDEC | 6DTAA8.9-G24 | [EN] [RU] [ES] [PT]
| VSC275-5 | 275 | 220 | 250 | 200 | SDEC | 6DTAA8.9-G23 | [EN] [RU] [ES] [PT]
| VSC313-5 | 313 | 250 | 275 | 220 | SDEC | SC10E380D2 | [EN] [RU] [ES] [PT]
| VSC350-5 | 350 | 280 | 312.5 | 250 | SDEC | 6ETAA11.8-G22 | [EN] [RU] [ES] [PT]
| VSC375-5 | 375 | 300 | 350 | 280 | SDEC | 6ETAA11.8-G21 | [EN] [RU] [ES] [PT]
| VSC413-5 | 413 | 330 | 375 | 300 | SDEC | 6ETAA12.8-G22 | [EN] [RU] [ES] [PT]
| VSC450-5 | 450 | 360 | 400 | 320 | SDEC | 6ETAA12.8-G21 | [EN] [RU] [ES] [PT]
| VSC500-5 | 500 | 400 | 450 | 360 | SDEC | 6ETAA12.8-G31 | [EN] [RU] [ES] [PT]
| VSC550-5 | 550 | 440 | 500 | 400 | SDEC | 6ETAA12.8-G310 | [EN] [RU] [ES] [PT]
| VSC625-5 | 625 | 500 | 562.5 | 450 | SDEC | SC27G755D2 | [EN] [RU] [ES] [PT]
| VSC688-5 | 688 | 550 | 625 | 500 | SDEC | SC27G830D2 | [EN] [RU] [ES] [PT]
| VSC750-5 | 750 | 600 | 688 | 550 | SDEC | SC27G900D2 | [EN] [RU] [ES] [PT]
| VSC825-5 | 825 | 660 | 750 | 600 | SDEC | SC25K990D2 | [EN] [RU] [ES] [PT]
| VSC900-5 | 900 | 720 | 825 | 660 | SDEC | 6KTAA25-G31 | [EN] [RU] [ES] [PT]
| VSC1000-5 | 1000 | 800 | 900 | 720 | SDEC | 6KTAA25-G320 | [EN] [RU] [ES] [PT]
| VSC1125-5 | 1125 | 900 | 1000 | 800 | SDEC | 6KTAA25-G321 | [EN] [RU] [ES] [PT]
| VSC1250-5 | 1250 | 1000 | 1100 | 900 | SDEC | 6WTAA35-G310 | [EN] [RU] [ES] [PT]
| VSC1375-5 | 1375 | 1100 | 1250 | 1000 | SDEC | 6WTAA35-G311 | [EN] [RU] [ES] [PT]
| VSC1500-5 | 1500 | 1200 | 1375 | 1100 | SDEC | 12KTA58-G36 | [EN] [RU] [ES] [PT]
| VSC1688-5 | 1688 | 1350 | 1560 | 1250 | SDEC | 12KTA58-G35 | [EN] [RU] [ES] [PT]
| VSC1875-5 | 1875 | 1500 | 1688 | 1350 | SDEC | 12KTA58-G34 | [EN] [RU] [ES] [PT]
| VSC2000-5 | 2000 | 1600 | 1875 | 1500 | SDEC | 12KTA58-G33 | [EN] [RU] [ES] [PT]
| VSC2250-5 | 2250 | 1800 | 2000 | 1600 | SDEC | 12KTA58-G32 | [EN] [RU] [ES] [PT]
| VSC2500-5 | 2500 | 2000 | 2250 | 1800 | SDEC | 12KTA58-G31 | [EN] [RU] [ES] [PT]
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VSC22-6 | 22 | 17.6 | 20 | 16 | SDEC | 4Z2.3-G12 | [EN] [RU] [ES] [PT]
| VSC22-6E | 22 | 17.6 | 20 | 16 | SDEC | 4Z2.3-G21 | [EN] [RU] [ES] [PT]
| VSC28-6 | 27.5 | 22 | 25 | 20 | SDEC | 4Z2.7-G12 | [EN] [RU] [ES] [PT]
| VSC28-6E | 27.5 | 22 | 25 | 20 | SDEC | 4Z2.7-G21 | [EN] [RU] [ES] [PT]
| VSC33-6 | 33 | 26.4 | 30 | 24 | SDEC | 4Z3.0-G12 | [EN] [RU] [ES] [PT]
| VSC33-6E | 33 | 26.4 | 30 | 24 | SDEC | 4Z3.0-G21 | [EN] [RU] [ES] [PT]
| VSC41-6 | 41.25 | 33 | 37.5 | 30 | SDEC | 4Z3.2-G12 | [EN] [RU] [ES] [PT]
| VSC41-6E | 41.25 | 33 | 37.5 | 30 | SDEC | 4Z3.2-G21 | [EN] [RU] [ES] [PT]
| VSC47-6 | 46.75 | 37.4 | 42.5 | 34 | SDEC | 4ZT3.2-G12 | [EN] [RU] [ES] [PT]
| VSC47-6E | 46.75 | 37.4 | 42.5 | 34 | SDEC | 4ZT3.2-G21 | [EN] [RU] [ES] [PT]
| VSC66-6 | 66 | 52.8 | 60 | 48 | SDEC | 4ZT3.5-G21 | [EN] [RU] [ES] [PT]
| VSC77-6 | 77 | 61.6 | 70 | 56 | SDEC | 4ZT4.1-G21 | [EN] [RU] [ES] [PT]
| VSC85-6 | 85.25 | 68.2 | 77.5 | 62 | SDEC | 4ZTAA4.1-G21 | [EN] [RU] [ES] [PT]
| VSC88-6 | 88 | 70.4 | 80 | 64 | SDEC | 4ZTAA4.1-G21 | [EN] [RU] [ES] [PT]
| VSC100-6 | 100 | 80 | 90 | 72 | SDEC | 4HT4.3-G23 | [EN] [RU] [ES] [PT]
| VSC125-6 | 125 | 100 | 112.5 | 90 | SDEC | 4HTAA4.3-G21 | [EN] [RU] [ES] [PT]
| VSC138-6 | 137.5 | 110 | 125 | 100 | SDEC | 4HTAA4.3-G23 | [EN] [RU] [ES] [PT]
| VSC165-6 | 165 | 132 | 150 | 120 | SDEC | 6HTAA6.5-G21 | [EN] [RU] [ES] [PT]
| VSC176-6 | 176 | 140.8 | 160 | 128 | SDEC | 6HTAA6.5-G22 | [EN] [RU] [ES] [PT]
| VSC220-6 | 220 | 176 | 200 | 160 | SDEC | 6HTAA6.5-G23 | [EN] [RU] [ES] [PT]
| VSC250-6 | 250.25 | 200.2 | 227.5 | 182 | SDEC | 6DTAA8.9-G21 | [EN] [RU] [ES] [PT]
| VSC275-6 | 275 | 220 | 250 | 200 | SDEC | 6DTAA8.9-G24 | [EN] [RU] [ES] [PT]
| VSC303-6 | 302.5 | 242 | 275 | 220 | SDEC | 6DTAA8.9-G23 | [EN] [RU] [ES] [PT]
| VSC385-6 | 385 | 308 | 350 | 280 | SDEC | 6ETAA11.8-G22 | [EN] [RU] [ES] [PT]
| VSC413-6 | 412.5 | 330 | 375 | 300 | SDEC | 6ETAA12.8-G22 | [EN] [RU] [ES] [PT]
| VSC440-6 | 440 | 352 | 400 | 320 | SDEC | 6ETAA12.8-G21 | [EN] [RU] [ES] [PT]
| VSC500-6 | 500 | 400 | 450 | 360 | SDEC | 6ETAA12.8-G32 | [EN] [RU] [ES] [PT]
| VSC550-6 | 550 | 440 | 500 | 400 | SDEC | 6ETAA12.8-G310.1 | [EN] [RU] [ES] [PT]
| VSC625-6 | 625 | 500 | 562.5 | 450 | SDEC | 6KTAA25-G311 | [EN] [RU] [ES] [PT]
| VSC688-6 | 687.5 | 550 | 625 | 500 | SDEC | 6KTAA25-G310 | [EN] [RU] [ES] [PT]
| VSC770-6 | 770 | 616 | 700 | 560 | SDEC | 6KTAA25-G39 | [EN] [RU] [ES] [PT]
| VSC825-6 | 825 | 660 | 750 | 600 | SDEC | 6KTAA25-G32.1 | [EN] [RU] [ES] [PT]
| VSC900-6 | 900 | 720 | 825 | 660 | SDEC | 6KTAA25-G31.1 | [EN] [RU] [ES] [PT]
| VSC1000-6 | 1000 | 800 | 900 | 720 | SDEC | 6KTAA25-G320.1 | [EN] [RU] [ES] [PT]
| VSC1100-6 | 1100 | 880 | 1000 | 800 | SDEC | 6KTAA25-G321.1 | [EN] [RU] [ES] [PT]
VIDEOS
750kVA Cummins Containerized Genset
350kVA Canopy Set Powered by Baudouin
66kVA Canopy set, Powered by Perkins
PROJECT
Containerized Genset for Data Center
Application
Data Center
Solution
3*2MW, 10kV, 50HZ
Products
MTU 16V4000G63
Marathon 1030FDH1250
Mitsubishi Genset 11kV for Oil and Gas
Application
Oil&Gas
Solution
2*1.8MW Gensets, 11kV, 50HZ
Products
Mitsubishi S16R2-PTAW-C
Leroy Somer LSA 53.2 XL9
Mitsubishi Genset for Oil and Gas
Application
Oil&Gas
Solution
2*1.8MW Gensets, 11kV, 50HZ
Products
Mitsubishi S16R2-PTAW-C
Leroy Somer LSA 53.2 XL9
RELATED PRODUCTS
HYUNDAI DIESEL GENERATOR SETS
YANMAR DIESEL GENERATOR SETS
KUBOTA DIESEL GENERATOR SETS
FG WILSON DIESEL GENERATOR SETS
Navigation
About Us
Product
Videos
Case Study
Dealers
Contact Us
Blog
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Product
Diesel Gensets
Off-shore Container
Load Bank
Contact Us
+86 591 8732 6713
info@voltgent.com
No.3 Xiangxing Road, Aojiang Town, Lianjiang County, Fuzhou, Fujian , China
REQUEST A QUOTE
I agree to receive advertising orpromotional information
I do not agree to receive advertising orpromotional information
Copyright © Voltgent All Rights Reserved | Sitemap
