URL: https://www.voltgent.com/diesel-gensets/powered-by-yanmar-diesel-gensets.html
Accessed: 2026-10-29

Silent Genset 10 kVA - Yanmar Powered Diesel Generator
EN
ES
info@voltgent.com
+86 173 5917 0692
About Us
Product
Diesel Gensets
Off-shore Container
Load Bank
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
EN
ES
About Us
Product
+
Diesel Gensets
Off-shore Container
Load Bank
Videos
+
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
+
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
Download
Home
-
Product - Diesel Gensets - YANMAR DIESEL GENERATOR SETS
Diesel Gensets
YANMAR DIESEL GENERATOR SETS
Voltgent Yanmar-powered diesel generator sets are available in 50 Hz and 60 Hz configurations for prime and standby applications.
Select a model from the tables below, or send us your required power, voltage, frequency, application and operating conditions. Our team will recommend a suitable generator configuration for your project.
Request a Yanmar Generator Quote
Inquire Now
NEXT PRODUCT
Share:
YANMAR GENERATOR QUICK OVERVIEW
| Specifications | Details
| Power Range | 10–66 kVA
| Frequency | 50 Hz / 60 Hz
| Power Rating | Prime / Standby
| Generator Type | Open / Silent / Containerized
| Voltage | 400V / 415V / 440V / 480V / Customized
| Control System | Deep Sea / ComAp
| Optional Systems | ATS / Synchronizing / Parallel Operation
| Applications | Industrial / Data Center / Hospital / Construction / Commercial
PRODUCT LIST
50HZ
60HZ
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VYM10-5 | 10 | 8 | 9 | 7.2 | Yanmar | 3TNV76-GGE |
| VYM13-5 | 13 | 11 | 12 | 10 | Yanmar | 3TNV88-GGE | [EN] [RU] [ES] [PT]
| VYM18-5 | 18 | 15 | 17 | 13.6 | Yanmar | 4TNV88-GGE | [EN] [RU] [ES] [PT]
| VYM22-5 | 22 | 17.6 | 20 | 16 | Yanmar | 4TNV84T-GGE | [EN] [RU] [ES] [PT]
| VYM30-5 | 30 | 24 | 27 | 22 | Yanmar | 4TNV98-GGE | [EN] [RU] [ES] [PT]
| VYM37-5 | 37 | 30 | 33 | 26 | Yanmar | 4TNV98-GGE | [EN] [RU] [ES] [PT]
| VYM45-5 | 45 | 36 | 40 | 32 | Yanmar | 4TNV98T-GGE | [EN] [RU] [ES] [PT]
| VYM55-5 | 55 | 44 | 50 | 40 | Yanmar | 4TNV106-GGE |
| VYM66-5 | 66 | 52 | 60 | 48 | Yanmar | 4TNV106T-GGE |
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VYM15.5-6 | 15.5 | 12.5 | 14 | 11.5 | Yanmar | 3TNV88-GGE | [EN] [RU] [ES] [PT]
| VYM22-6 | 22 | 17.5 | 20 | 16 | Yanmar | 4TNV88-GGE | [EN] [RU] [ES] [PT]
| VYM27.5-6 | 27.5 | 22 | 25 | 20 | Yanmar | 4TNV84T-GGE | [EN] [RU] [ES] [PT]
| VYM40-6 | 40 | 32 | 36 | 29 | Yanmar | 4TNV98-GGE | [EN] [RU] [ES] [PT]
| VYM48-6 | 48 | 39 | 45 | 36 | Yanmar | 4TNV98T-GGE | [EN] [RU] [ES] [PT]
VIDEOS
20ft Container Generator Set for Cold Area
110kVA Canopy set, Powered by Cummins
66kVA Canopy set, Powered by Perkins
PROJECT
500kW Load Bank
Application
Factory
Solution
8*500KW Load bank, 400V, 50HZ
Products
8*500KW Load bank
Containerized Genset for Data Center
Application
Data Center
Solution
4*1.6MW, 400V, 50HZ
Products
Mitsubishi S16R-PTA2-C
Leroy Somer LSA52.3 S6
Containerized Genset for Data Center
Application
Data Center
Solution
3*2MW, 10kV, 50HZ
Products
MTU 16V4000G63
Marathon 1030FDH1250
RELATED PRODUCTS
CUMMINS DIESEL GENERATOR SETS
YUCHAI DIESEL GENERATOR SETS
SCANIA DIESEL GENERATOR SETS
WEICHAI DIESEL GENERATOR SETS
Navigation
About Us
Product
Videos
Case Study
Dealers
Contact Us
Blog
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Product
Diesel Gensets
Off-shore Container
Load Bank
Contact Us
+86 591 8732 6713
info@voltgent.com
No.3 Xiangxing Road, Aojiang Town, Lianjiang County, Fuzhou, Fujian , China
REQUEST A QUOTE
I agree to receive advertising orpromotional information
I do not agree to receive advertising orpromotional information
Copyright © Voltgent All Rights Reserved | Sitemap
