URL: https://www.voltgent.com/diesel-gensets/powered-by-fawded.html
Accessed: 2026-10-29

Fawde Diesel Generator
EN
ES
info@voltgent.com
+86 173 5917 0692
About Us
Product
Diesel Gensets
Off-shore Container
Load Bank
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
EN
ES
About Us
Product
+
Diesel Gensets
Off-shore Container
Load Bank
Videos
+
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Case Study
+
Container Generator
Canopy Generator
High Voltage
Open-skid Generator
Load Bank
Containers
Dealers
Contact Us
Blog
Download
Home
-
Product - Diesel Gensets - FAW DIESEL GENERATOR SETS
Diesel Gensets
FAW DIESEL GENERATOR SETS
Voltgent FAW-powered diesel generator sets are available in 50 Hz and 60 Hz configurations for prime and standby applications.
Select a model from the tables below, or send us your required power, voltage, frequency, application and operating conditions. Our team will recommend a suitable generator configuration for your project.
Request an FAW Generator Quote
Inquire Now
NEXT PRODUCT
Share:
FAW GENERATOR QUICK OVERVIEW
| Specifications | Details
| Power Range | 17–75 kVA
| Frequency | 50 Hz / 60 Hz
| Power Rating | Prime / Standby
| Generator Type | Open / Silent / Containerized
| Voltage | 400V / 415V / 440V / 480V / Customized
| Control System | Deep Sea / ComAp
| Optional Systems | ATS / Synchronizing / Parallel Operation
| Applications | Industrial / Data Center / Hospital / Construction / Commercial
PRODUCT LIST
50HZ
60HZ
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VF16.5-5 | 16.5 | 13.2 | 15 | 12 | FAWDE | 4DW81-23D | [EN] [RU] [ES] [PT]
| VF16.5-5E | 16.5 | 13.2 | 15 | 12 | FAWDE | 4DW81-23D | [EN] [RU] [ES] [PT]
| VF22-5 | 22 | 17.6 | 20 | 16 | FAWDE | 4DW91-29D | [EN] [RU] [ES] [PT]
| VF22-5E | 22 | 17.6 | 20 | 16 | FAWDE | 4DW91-29D | [EN] [RU] [ES] [PT]
| VF27.5-5 | 27.5 | 22 | 25 | 20 | FAWDE | 4DW92-35D | [EN] [RU] [ES] [PT]
| VF27.5-5E | 27.5 | 22 | 25 | 20 | FAWDE | 4DW92-35D | [EN] [RU] [ES] [PT]
| VF33-5 | 33 | 26.4 | 30 | 24 | FAWDE | 4DW92-39D | [EN] [RU] [ES] [PT]
| VF44-5 | 44 | 35.2 | 40 | 32 | FAWDE | 4DX21-53D | [EN] [RU] [ES] [PT]
| VF55-5 | 55 | 44 | 50 | 40 | FAWDE | 4DX22-65D | [EN] [RU] [ES] [PT]
| VF66-5 | 66 | 52.8 | 60 | 48 | FAWDE | 4DX23-78D | [EN] [RU] [ES] [PT]
| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
| VF22-6 | 22 | 18 | 20 | 16 | FAWDE | 4DW81-28D | [EN] [RU] [ES] [PT]
| VF22-6E | 22 | 18 | 20 | 16 | FAWDE | 4DW81-28D | [EN] [RU] [ES] [PT]
| VF33-6 | 33 | 26 | 30 | 24 | FAWDE | 4DW91-38D | [EN] [RU] [ES] [PT]
| VF33-6E | 33 | 26 | 30 | 24 | FAWDE | 4DW91-38D | [EN] [RU] [ES] [PT]
| VF44-6 | 44 | 35 | 40 | 32 | FAWDE | 4DX21-53D | [EN] [RU] [ES] [PT]
| VF44-6E | 44 | 35 | 40 | 32 | FAWDE | 4DX21-53D | [EN] [RU] [ES] [PT]
| VF55-6 | 55 | 44 | 50 | 40 | FAWDE | 4DX21-61D | [EN] [RU] [ES] [PT]
| VF66-6 | 66 | 53 | 60 | 48 | FAWDE | 4DX22-75D | [EN] [RU] [ES] [PT]
| VF75-6 | 75 | 60 | 67.5 | 54 | FAWDE | 4DX23-90D | [EN] [RU] [ES] [PT]
VIDEOS
880kVA Genset, Powered by Cummins
1650kVA Genset Project, Powerd by Mitsubishi
750kVA Cummins Containerized Genset
PROJECT
Containerized Genset for Hospital
Application
Hospital
Solution
3*1.6MW, 400V, 60HZ
Products
Baudouin 16M33G1650/6
Leroy Somer LSA50.2 L8
500kW Load Bank
Application
Factory
Solution
8*500KW Load bank, 400V, 50HZ
Products
8*500KW Load bank
Contianer for Mobile Plant
Application
Mobile Plant
Solution
2*45ft Container
Products
45ft Containe
RELATED PRODUCTS
WEICHAI DIESEL GENERATOR SETS
FG WILSON DIESEL GENERATOR SETS
KUBOTA DIESEL GENERATOR SETS
YUCHAI DIESEL GENERATOR SETS
Navigation
About Us
Product
Videos
Case Study
Dealers
Contact Us
Blog
Videos
Container Gensets
Canopy Genset
Open-skid Gensets
Stage V Gensets
LoadBank
Product
Diesel Gensets
Off-shore Container
Load Bank
Contact Us
+86 591 8732 6713
info@voltgent.com
No.3 Xiangxing Road, Aojiang Town, Lianjiang County, Fuzhou, Fujian , China
REQUEST A QUOTE
I agree to receive advertising orpromotional information
I do not agree to receive advertising orpromotional information
Copyright © Voltgent All Rights Reserved | Sitemap
