URL: https://pubs.volvopenta.com/publications/47709014
Accessed: 2026-11-11

# Product bulletin TAD1651GE (PDF, 342.6KB)

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/

tAd1651ge

16.12 liter, in-line 6 cylinder

The TAD1651GE is a powerful, reliable and economical Generating Set Diesel Engine built on the dependable in-line six design.

Energy efficiency and Economy                                    excellent combustion and low fuel consumption. The engine
Through careful management of the combustion process,            is EPA/CARB Tier 3 & EU Stage 3A emission certified.
involving precise control of air movement and injection          These regulations are met by using V-ACT™ (Volvo Ad-
spray Volvo Penta has been able to achieve higher levels of      vanced Combustion technology). V-ACT includes a flexible
efficiency than ever before. This has resulted in improved       high pressure fuel injection system, an air management
fuel economy and reduced exhaust emission levels that            system including an internal exhaust gas recirculation device
comply with current requirements and which will enable           and an enhanced electronic controller.
the engines to satisfy future legislation. Volvo Penta en-       Easy service & maintenance
gines offer the highest kWh/Liter fuel, resulting in superior    Easily accessible service and maintenance points contribute
economy and performance.                                         to the ease of service of the engine.

Durability & low noise                                           • Volvo Penta Electronic management system
Designed for easy, fast and economical installation. Field
tested to ensure highest standard of durability and long         • Certified for US/EPA Tier 3 and EU Stage 3A at
life. Well-balanced to produce smooth and vibration-free           1500 rpm
operation with low noise level. To maintain a controlled
working temperature in cylinders and combustion cham-            • Certified for US/EPA Tier 2 at 1800 rpm
bers, the engine is equipped with piston cooling.                • High efficient cooling system
The engine is also fitted with replaceable cylinder liners       • Compact design
and valve seats/guides to ensure maximum durability and          • Base engines as well as Gen Pac configurations
service life of the engine.                                      • Switchable between 1500/1800 rpm
                                                                 • Excellent step load performance acc. to ISO 8528-5
Low exhaust emission
The state of the art, high-tech injection and highly efficient      G3 governing class
charge air system with low internal losses contributes to        • Low operating cost

                                          50 Hz / 1500 rpm                                      60 Hz / 1800 rpm

             Continuous          Prime              Standby                              Continuous   Prime                     Standby
                power            power               power                                  power     power                      power

             kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA

TAD1651GE 323 303 379 430 404 505 473 445 556 371 348 435 494 464 580 546 513 642

                                 50 Hz / 1500 rpm                                                    60 Hz / 1800 rpm

Data Center   >300h running per year or non-        ≤300h running per year and reliable   >300h running per year or non-        ≤300h running per year and reliable
   Power     reliable utility power in the country       utility power in the country    reliable utility power in the country       utility power in the country

             kWm kWe kVA                            kWm kWe kVA                          kWm kWe kVA                            kWm kWe kVA

TAD1651GE    430 404 505                            473 445 556                          494 464 580                            546 513 642

Generator efficiency (typical): 94%

kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data

tAd1651ge

16.12 liter, in-line 6 cylinder

Technical Data                                                                                                               Technical description

General                                                                                                                      Engine and block
                                                                                                                             – Cast iron cylinder block with optimum distribution of forces with-
Engine designation............................................................TAD1651GE
No. of cylinders and configuration............................................ in-line 6                                        out the block being unnessarily heavy.
Method of operation..................................................................4-stroke                                – Wet, replaceable cylinder liners
Bore, mm (in.)........................................................................ 144 (5.67)                            – Piston cooling for low piston temperature and reduced ring tem-
Stroke, mm (in.)..................................................................... 165 (6.50)
Displacement, l (in³)....................................................... 16.12 (983.9)                                      perature
Compression ratio........................................................................ 16.5:1                             – Tapered connecting rods for increased piston lifetime
Dry weight, engine only, kg (lb)....................................... 1480 (3263)                                          – Crankshaft induction hardened bearing surfaces and fillets with
Dry weight with Gen Pac, kg (lb)..................................... 1910 (4211)
                                                                                                                                seven bearings for moderate load on main and high-end bearings
Performance                      1500 rpm                          1800 rpm                                                  – Case hardened and Nitrocarburized transmission gears for heavy

with fan, kW (hp) at:                                               496 (675)                                                   duty operation
                                                                    546 (743)                                                – Keystone top compression rings for long service life
Prime Power                      430 (585)                                                                                   – Viscous type crankshaft vibration dampers to withstand single
                                                                          19 (26)
Standby Power                    473 (643)                                                                                      bearing alternator torsional vibrations
                                                                                                                             – Replaceable valve guides and valve seats
Fan power consumption, kW (hp)   11 (15)                                                                                     – Over head camshaft and 4 valves per cylinder

Fuel consumption                                                                                                             Lubrication system
                                                                                                                             – Full flow oil cooler
Dimensions TAD1651GE                                                                                                         – Full flow disposable spin-on oil filter, for extra high filtration
                                                                                                                             – The lubricating oil level can be measured at start-up
Not for installation                                                                                                         – Gear type lubricating oil pump, gear driven by the transmission

                                                                                                                             Fuel system
                                                                                                                             – Electronic high pressure unit injectors
                                                                                                                             – Fuel prefilter with water separator and water-in-fuel indicator /

                                                                                                                                alarm
                                                                                                                             – Gear driven low-pressure fuel pump
                                                                                                                             – Fine fuel filter with manual feed pump and fuel pressure switch

                                                                                                                             Cooling system
                                                                                                                             – Efficient cooling with accurate coolant control through a water dis-

                                                                                                                                tribution duct in the cylinder block. Reliable sleeve thermostat with
                                                                                                                                minimum pressure drop
                                                                                                                             – Belt driven coolant pump with high degree of efficiency

                                                                                                                             Turbo charger
                                                                                                                             – Efficient and reliable turbo charger
                                                                                                                             – Electronically controlled Waste-gate
                                                                                                                             – Extra oil filter for the turbo charger

                                                                                                                             Electrical system
                                                                                                                             – Engine Management System (EMS), an electronically controlled

                                                                                                                                processing system which optimizes engine performance. It also
                                                                                                                                includes advanced facilities for diagnostics and fault tracing
                                                                                                                             – The instruments and controls connect to the engine via the CAN
                                                                                                                                SAE J1939 interface, either through the Control Interface Unit
                                                                                                                                (CIU) or the Digital Control Unit (DCU). The CIU converts the
                                                                                                                                digital CAN bus signal to an anolog signal, making it possible to
                                                                                                                                connect a variety of instruments. The DCU is a control panel with
                                                                                                                                display, engine control, monitoring, alarm, parameter setting and
                                                                                                                                diagnostic functions. The DCU also presents error codes in clear
                                                                                                                                text.
                                                                                                                             – Sensors for oil pressure, oil temp, boost pressure, boost temp,
                                                                                                                                coolant temp, fuel temp, water in fuel, fuel pressure and two
                                                                                                                                speed sensors.
1881
                                                                                   2386 (DURING TRANSPORT) MAX LENGTH 3090}
1160                                                                                                                                                                                                                                                  English 10-2024 © 2024 AB Volvo Penta.

Rating guidelines                                                                                                                                        Power standards

CONTINUOUS POWER is defined as being the maximum                                                                                                         The engine performance corresponds to ISO 3046, BS
power which the generating set is capable of delivering                                                                                                  5514 and DIN 6271. The technical data applies to an
continuously while supplying a constant electrical load when                                                                                             engine without cooling fan and operating on a fuel with
operated for an unlimited number of hours per year under the                                                                                             calorific value of 42.7 MJ /kg (18360 BTU/lb) and a
agreed operating conditions with the maintenance intervals                                                                                               density of 0.84 kg/liter (7.01 lb/US gal), also where
and procedures being carried out as prescribed by the ma-                                                                                                this involves a deviation from the standards. Ratings
nufacturer.                                                                                                                                              are based on ISO 8528. Engine speed governing in
                                                                                                                                                         accordance with ISO 8528-5 G3.
PRIME POWER rating corresponds to ISO Standard Power
for continuous operation. It is applicable for supplying elec-                                                                                           Please note that products illustrated may differ from production
trical power at variable load for an unlimited number of hours                                                                                           models. Not all models and accessories are available in all markets,
instead of commercially purchased power. A10 % overload                                                                                                  and standard equipment may vary between different markets. Every
capability for govering purpose is available for this rating.                                                                                            effort has been made to ensure that facts and figures are correct at
                                                                                                                                                         the time of publication. However, Volvo Penta reserves the right to
STAND-BY POWER rating corresponds to ISO Standard                                                                                                        make changes without prior notice at any time.
Fuel Stop Power. It is applicable for supplying stand-by elec-
trical power at variable load in areas with well established                                                                                             Please contact your local Volvo Penta dealer for further information.
electrical networks in the event of normal utility power failure.
No overload capability is available for this rating.                                                                            AB Volvo Penta

DATA CENTRE POWER is defined as being the maximum                                                                            SE-405 08 Göteborg, Sweden
power which a generating set is capable of delivering while                                                                        www.volvopenta.com
supplying a variable or continuous electrical load and during
unlimited run hours. Depending on the sites to supply and the
availability of reliable utility, the generating set manufacturer
is responsible to define what power level he is able to supply
to fulfil that requirement including hardware or software or
maintenance plan adaptation.

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TAD1651GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 430 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 473 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 494 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 546 kWm / 1800 rpm
| Bore × Stroke, mm | 144 × 165
| Displacement, l | 16.12
| Compression ratio | 16.5:1
| Dry weight, engine only, kg | 1480
| Dry weight with Gen Pac, kg | 1910
