URL: https://pubs.volvopenta.com/publications/47709296
Accessed: 2026-11-11

# Product bulletin TAD1351GE (PDF, 618.4KB)

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/

tAd1351ge

12.78 liter, in-line 6 cylinder

TAD1351GE is a powerful, reliable and economical Generating Set Diesel Engine built on the dependable Volvo in-line six concept.

Energy efficiency and Economy                                    excellent combustion and low fuel consumption.
Through careful management of the combustion process,            The engine is EPA/CARB Tier 3 & EU Stage 3A emission
involving precise control of air movement and injection spray    certified. These regulations are met by using V-ACT™ (Volvo
Volvo Penta has been able to achieve higher levels of ef-        Advanced Combustion technology). V-ACT includes a flexible
ficiency than ever before. This has resulted in improved fuel    high pressure fuel injection system, an air management system
economy and reduced exhaust emission levels that comply          including an internal exhaust gas recirculation device and an en-
with current requirements and which will enable the engines      hanced electronic controller.
to satisfy future legislation.
Volvo Penta engines offer the highest kWh/Liter fuel, resulting  Easy service & maintenance
in superior economy and performance.                             Easily accessible service and maintenance points contribute to
                                                                 the ease of service of the engine.
Durability & low noise
Designed for easy, fast and economical installation. Field       • Volvo Penta Electronic management system
tested to ensure highest standard of durability and long life.   • Certified for US/EPA Tier 3 and EU Stage 3A
Well-balanced to produce smooth and vibration-free operation     • High efficient cooling system
with low noise level. To maintain a controlled working tem-      • Compact design
perature in cylinders and combustion chambers, the engine        • Base engines as well as Gen Pac configurations
is equipped with piston cooling. The engine is also fitted with  • Switchable between 1500/1800 rpm
replaceable cylinder liners and valve seats/guides to ensure     • Excellent step load performance acc. to ISO 8528-5
maximum durability and service life of the engine.
                                                                   G3 governing class
Low exhaust emission                                             • Low operating cost
The state of the art, high-tech injection and highly efficient
charge air system with low internal losses contributes to

                                     50 Hz / 1500 rpm                                                 60 Hz / 1800 rpm

             Continuous              Prime             Standby                           Continuous   Prime                     Standby
                power                power              power                               power     power                      power

             kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA

TAD1351GE 209 194 243 279 259 324 306 285 356 221 205 256 294 273 342 323 300 375

                                     50 Hz / 1500 rpm                                                60 Hz / 1800 rpm

Data Center   >300h running per year or non-        ≤300h running per year and reliable   >300h running per year or non-        ≤300h running per year and reliable
   Power     reliable utility power in the country       utility power in the country    reliable utility power in the country       utility power in the country

             kWm kWe kVA                            kWm kWe kVA                          kWm kWe kVA                            kWm kWe kVA

TAD1351GE    279 259 324                            306 285 356                          294 273 342                            323 300 375

Generator efficiency (typical): 93%

kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data

tAD1351ge

12.78 liter, in-line 6 cylinder

Technical Data                                                                                     Technical description

General                                                                                            Engine and block
Engine designation............................................................TAD1351GE            – Cast iron cylinder block with optimum distribution of forces with-
No. of cylinders and configuration............................................ in-line 6
Method of operation..................................................................4-stroke         out the block being unnessarily heavy.
Bore, mm (in.)........................................................................ 131 (5.16)  – Wet, replaceable cylinder liners
Stroke, mm (in.)..................................................................... 158 (6.22)   – Piston cooling for low piston temperature and reduced ring tem-
Displacement, l (in³)...........................................................12.78 (780)
Compression ratio........................................................................ 18.1:1      perature
Dry weight, engine only, kg (lb)....................................... 1295 (2855)                – Tapered connecting rods for increased piston lifetime
Dry weight with Gen Pac, kg (lb)..................................... 1715 (3781)                  – Crankshaft induction hardened bearing surfaces and fillets with

Performance                      1500 rpm                          1800 rpm                           seven bearings for moderate load on main and high-end bearings
                                                                                                   – Case hardened and Nitrocarburized transmission gears for heavy
with fan, kW (hp) at:                                               294 (400)
                                                                    323 (439)                         duty operation
Prime Power                      279 (379)                                                         – Keystone top compression rings for long service life
                                                                        12 (16)                    – Viscous type crankshaft vibration dampers to withstand single
Max Standby Power                306 (416)
                                                                                                      bearing alternator torsional vibrations
Fan power consumption, kW (hp)   6 (8)                                                             – Replaceable valve guides and valve seats
                                                                                                   – Over head camshaft and 4 valves per cylinder
Fuel consumption
                                                                                                   Lubrication system
Dimensions TAD1351GE                                                                               – Full flow oil cooler
                                                                                                   – Full flow disposable spin-on oil filter, for extra high filtration
Not for installation                                                                               – The lubricating oil level can be measured at start-up
                                                                                                   – Gear type lubricating oil pump, gear driven by the transmission
   1391
                                                                                                   Fuel system
                                                                                                   – Electronic high pressure unit injectors
                                                                                                   – Fuel prefilter with water separator and water-in-fuel indicator /

                                                                                                      alarm
                                                                                                   – Gear driven low-pressure fuel pump
                                                                                                   – Fine fuel filter with manual feed pump and fuel pressure switch

                                                                                                   Cooling system
                                                                                                   – Efficient cooling with accurate coolant control through a water dis-

                                                                                                      tribution duct in the cylinder block. Reliable sleeve thermostat with
                                                                                                      minimum pressure drop
                                                                                                   – Belt driven coolant pump with high degree of efficiency

                                                                                                   Turbo charger
                                                                                                   – Efficient and reliable turbo charger
                                                                                                   – Electronically controlled Waste-gate
                                                                                                   – Extra oil filter for the turbo charger

                                                                                                   Electrical system
                                                                                                   – Engine Management System (EMS), an electronically controlled

                                                                                                      processing system which optimizes engine performance. It also
                                                                                                      includes advanced facilities for diagnostics and fault tracing
                                                                                                   – The instruments and controls connect to the engine via the CAN
                                                                                                      SAE J1939 interface, either through the Control Interface Unit
                                                                                                      (CIU) or the Digital Control Unit (DCU). The CIU converts the
                                                                                                      digital CAN bus signal to an anolog signal, making it possible to
                                                                                                      connect a variety of instruments. The DCU is a control panel with
                                                                                                      display, engine control, monitoring, alarm, parameter setting and
                                                                                                      diagnostic functions. The DCU also presents error codes in clear
                                                                                                      text.
                                                                                                   – Sensors for oil pressure, oil temp, boost pressure, boost temp,
                                                                                                      coolant temp, fuel temp, water in fuel, fuel pressure and two
                                                                                                      speed sensors.

                       2204                                        1106

Rating guidelines                                                                                  Power standards                                                           English 10-2024 © 2024 AB Volvo Penta.

CONTINUOUS POWER is defined as being the maximum                                                   The engine performance corresponds to ISO 3046, BS
power which the generating set is capable of delivering                                            5514 and DIN 6271. The technical data applies to an
continuously while supplying a constant electrical load when                                       engine without cooling fan and operating on a fuel with
operated for an unlimited number of hours per year under the                                       calorific value of 42.7 MJ /kg (18360 BTU/lb) and a
agreed operating conditions with the maintenance intervals                                         density of 0.84 kg/liter (7.01 lb/US gal), also where
and procedures being carried out as prescribed by the ma-                                          this involves a deviation from the standards. Ratings
nufacturer.                                                                                        are based on ISO 8528. Engine speed governing in
                                                                                                   accordance with ISO 8528-5 G3.
PRIME POWER rating corresponds to ISO Standard Power
for continuous operation. It is applicable for supplying elec-                                     Please note that products illustrated may differ from production
trical power at variable load for an unlimited number of hours                                     models. Not all models and accessories are available in all markets,
instead of commercially purchased power. A10 % overload                                            and standard equipment may vary between different markets. Every
capability for govering purpose is available for this rating.                                      effort has been made to ensure that facts and figures are correct at
                                                                                                   the time of publication. However, Volvo Penta reserves the right to
STAND-BY POWER rating corresponds to ISO Standard                                                  make changes without prior notice at any time.
Fuel Stop Power. It is applicable for supplying stand-by elec-
trical power at variable load in areas with well established                                       Please contact your local Volvo Penta dealer for further information.
electrical networks in the event of normal utility power failure.
No overload capability is available for this rating.                  AB Volvo Penta

DATA CENTRE POWER is defined as being the maximum                  SE-405 08 Göteborg, Sweden
power which a generating set is capable of delivering while              www.volvopenta.com
supplying a variable or continuous electrical load and during
unlimited run hours. Depending on the sites to supply and the
availability of reliable utility, the generating set manufacturer
is responsible to define what power level he is able to supply
to fulfil that requirement including hardware or software or
maintenance plan adaptation.

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TAD1351GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 279 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 306 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 294 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 323 kWm / 1800 rpm
| Bore × Stroke, mm | 131 × 158
| Displacement, l | 12.78
| Compression ratio | 18.1:1
| Dry weight, engine only, kg | 1295
| Dry weight with Gen Pac, kg | 1715
