URL: https://pubs.volvopenta.com/publications/47709680
Accessed: 2026-11-11

# Product leaflet (PDF, 1.3MB)

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/

twd1644ge

16 liter, in-line 6 cylinder

TWD1644GE is a reliable, powerful and compact in-line 6             • High power density
cylinder diesel engine. It´s designed to power a wide range         • High fuel efficiency
of stand-by and prime power generator sets.                         • Low exhaust emissions - equal to EU stage II
                                                                    • Compact and low weight design
This 16 liter diesel engine utilizes dual-stage turbochargers       • Switchable between 1500/1800 rpm
and heavy-duty steel pistons to provide excellent power             • Suitable for a wide range of applications
density. It features a proven combustion technology with high-
pressure unit injectors, resulting in high fuel efficiency and low
exhaust emission levels.

The engine also features a compact and low weight design
that is well-balanced, providing smooth operation with low
noise and vibration. It´s designed for easily accessible service
points.

A wide range of options is available, including a heavy-duty
frame, cooling package and air-filter that will suit a variety of
installations.

                                     50 Hz / 1500 rpm                                                      60 Hz / 1800 rpm

                   Continuous        Prime             Standby                                 Continuous  Prime                Standby
                       power         power              power                                      power   power                 power

             kWm kWe kVA             kWm kWe kVA kWm kWe kVA                             kWm kWe kVA       kWm kWe kVA kWm kWe kVA

TWD1644GE    416 391 489             554 521 652 609 573 717                             437 410 513       582 547 684 640 602 752

                                     50 Hz / 1500 rpm                                                      60 Hz / 1800 rpm

Data Center   >300h running per year or non-        ≤300h running per year and reliable   >300h running per year or non-        ≤300h running per year and reliable
   Power     reliable utility power in the country       utility power in the country    reliable utility power in the country       utility power in the country

             kWm kWe kVA                            kWm kWe kVA                          kWm kWe kVA                            kWm kWe kVA

TWD1644GE    554 521 652                            609 573 717                          582 547 684                            640 602 752

Generator efficiency (typical): 94%

kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data

twd1644ge

16 liter, in-line 6 cylinder

Technical Data                                                                                        Technical description

Configuration and no. of cylinders............................................ in-line 6              Engine and block
Displacement, l (in³)....................................................... 16.12 (983.9)            • Wet, replaceable cylinder liners
Method of operation..................................................................4-stroke         • Steel pistons for high durability
Bore, mm (in.)........................................................................ 144 (5.67)     • Crankshaft induction hardened bearing surfaces and fillets
Stroke, mm (in.)..................................................................... 165 (6.50)
Compression ratio........................................................................ 16.8:1         with seven main bearings
Wet weight, engine only, kg (lb)...................................... 1810 (3390)                    • Case hardened and Nitrocarburized transmission gears for
Wet weight, engine incl. cooling system, air filtration system and frame
kg (lb).................................................................................. 2767(6100)     heavy duty operation
                                                                                                      • Viscous type crankshaft vibration dampers to withstand single
Fuel consumption
                                                                                                         bearing alternator torsional vibrations
Dimensions                                                                                            • Replaceable valve guides and valve seats
                                                                                                      • Overhead camshaft and 4 valves per cylinder
Not for installation. Dimensions in mm [inch].
                                                                                                      Lubrication system
                                                                   1911 [75]                          • Full flow oil cooler
                                                                                                      • Full flow disposable spin-on oil filter
                                                                                                      • Bypass filter with extra high filtration

                                                                                                      Fuel system
                                                                                                      • Electronic high pressure unit injectors
                                                                                                      • Fuel prefilter with water separator and water-in-fuel indicator /

                                                                                                         alarm
                                                                                                      • Fine fuel filter with manual feed pump and fuel pressure sen-

                                                                                                         sor

                                                                                                      Cooling system
                                                                                                      • Efficient cooling with accurate coolant control through a water

                                                                                                         distribution duct in the cylinder block.
                                                                                                      • Dual-circuit
                                                                                                      • Belt driven coolant pumps with high degree of efficiency
                                                                                                      • Water-cooled charge air coolers

                                                                                                      Turbo charger
                                                                                                      • Efficient and reliable dual stage turbo chargers
                                                                                                      • Dual charge air coolers
                                                                                                      • Waste gate system for the high pressure turbo charger

                                                                                                      Electrical system
                                                                                                      • Engine Management System (EMS), an electronically con-

                                                                                                         trolled processing system which optimizes engine perfor-
                                                                                                         mance. It also includes advanced facilities for diagnostics and
                                                                                                         fault tracing
                                                                                                      • The instruments and controls connect to the engine via the
                                                                                                         CAN SAE J1939 interface.
                                                                                                      • Sensors for inputs such as: oil pressure, oil temp, boost pres-
                                                                                                         sure, boost temp, coolant temp, fuel temp, air filter pressure,
                                                                                                         water in fuel, fuel pressure and two speed sensors.

                                                                                                      Control and monitoring
                                                                                                      • The optional DCU2 control panel features engine control,

                                                                                                         monitoring, alarm, parameter settings and diagnostic func-
                                                                                                         tions. It also
                                                                                                         presents error codes in clear text.

                                                                                                      Frame
                                                                                                      • Optional heavy duty frames for minimized noise and vibration.

1390 [55]  3053 [120]

Rating guidelines                                                                                     Power standards                                                        English 10-2024 © 2024 AB Volvo Penta.

CONTINUOUS POWER is defined as being the maximum                                                      The engine performance corresponds to ISO 3046, BS
power which the generating set is capable of delivering                                               5514 and DIN 6271. The technical data applies to an
continuously while supplying a constant electrical load when                                          engine without cooling fan and operating on a fuel with
operated for an unlimited number of hours per year under the                                          calorific value of 42.7 MJ /kg (18360 BTU/lb) and a
agreed operating conditions with the maintenance intervals                                            density of 0.84 kg/liter (7.01 lb/US gal), also where
and procedures being carried out as prescribed by the manu-                                           this involves a deviation from the standards. Ratings
facturer.                                                                                             are based on ISO 8528. Engine speed governing in
                                                                                                      accordance with ISO 8528-5 G3.
PRIME POWER rating corresponds to ISO Standard Power
for continuous operation. It is applicable for supplying electri-                                     Please note that products illustrated may differ from production
cal power at variable load for an unlimited number of hours                                           models. Not all models and accessories are available in all markets,
instead of commercially purchased power. A10 % overload                                               and standard equipment may vary between different markets. Every
capability for govering purpose is available for this rating.                                         effort has been made to ensure that facts and figures are correct at
                                                                                                      the time of publication. However, Volvo Penta reserves the right to
STAND-BY POWER rating corresponds to ISO Standard                                                     make changes without prior notice at any time.
Fuel Stop Power. It is applicable for supplying stand-by elec-
trical power at variable load in areas with well established                                          Please contact your local Volvo Penta dealer for further information.
electrical networks in the event of normal utility power failure.
No overload capability is available for this rating.                  AB Volvo Penta

DATA CENTRE POWER is defined as being the maximum                  SE-405 08 Göteborg, Sweden
power which a generating set is capable of delivering while              www.volvopenta.com
supplying a variable or continuous electrical load and during
unlimited run hours. Depending on the sites to supply and the
availability of reliable utility, the generating set manufacturer
is responsible to define what power level he is able to supply
to fulfil that requirement including hardware or software or
maintenance plan adaptation.

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TWD1644GE

| Net engine standby power kWm, 60 Hz / 1800 rpm | 640 kWm / 1800 rpm
| Bore × Stroke, mm | 144 × 165
| Displacement, l | 16.12
| Compression ratio | 16.8:1
| Wet weight, engine only, kg | 1810
