URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-ii/
Accessed: 2026-11-11

# Technical data - D8-EU STAGE II

| | TAD840GE-B | TAD841GE | TAD842GE | TAD843GE
| 50 Hz power
| Prime power | 176 kWm / 203 kVA / 162 kWe | 220 kWm / 253 kVA / 202 kWe | 261 kWm / 303 kVA / 243 kWe | 280 kWm / 326 kVA / 260 kWe
| Standby power | 194 kWm / 223 kVA / 178 kWe | 242 kWm / 278 kVA / 223 kWe | 287 kWm / 334 kVA / 267 kWe | 308 kWm / 359 kVA / 286 kWe
| 60 Hz power
| Prime power | 194 kWm / 223 kVA / 178 kWe | 225 kWm / 259 kVA / 207 kWe | 261 kWm / 303 kVA / 243 kWe | 274 kWm / 318 kVA / 254 kWe
| Standby power | 213 kWm / 245 kVA / 196 kWe | 248 kWm / 285 kVA / 228 kWe | 287 kWm / 334 kVA / 267 kWe | 301 kWm / 350 kVA / 280 kWe
| Details
| Fuel type | Diesel/HVO | Diesel/HVO | Diesel/HVO | Diesel/HVO
| Number of cylinders | 6 | 6 | 6 | 6
| High-pressure fuel injection | Common-rail fuel injection | Common-rail fuel injection | Common-rail fuel injection | Common-rail fuel injection
