URL: https://pubs.volvopenta.com/publications/47711616
Accessed: 2026-11-11

# Product bulletin TAD1341GE (PDF, 568.4KB)

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-ii-epa-tier-2/

tAD1341/1342/1343ge-B

12.78 liter, in-line 6 cylinder

TAD1341GE-B, TAD1342GE-B and TAD1343GE-B are                          The TAD1341GE-B, TAD1342GE-B and TAD1343GE-B are
powerful, reliable and economical Generating Set Diesel               emission certified. An electronically controlled viscous fan drive is
Engines built on the dependable in-line six design.                   available giving substantially lower noise and fuel consumption.

Durability and low noise                                              Easy service and maintenance
Designed for easiest, fastest and most economical installation.       Easily accessible service and maintenance points contribute to the
Field tested to ensure highest standard of durability and long life.  ease of service of the engine.
Well-balanced to produce smooth and vibration-free operation
with low noise level.                                                     • Excellent load acceptance
                                                                          • Highly efficient cooling system
To maintain a controlled working temperature in cylinders and             • RoHS2 compliant
combustion chambers, the engine is equipped with piston cooling.          • Dual Speed 1500/1800 rpm
The engine is also fitted with replaceable cylinder liners and valve      • EMS
seats/guides to ensure maximum durability and service life of the         • EU Stage 2 emission
engine.                                                                   • Wide range of optional equipment including visco fan

Low exhaust emission                                                                                       60 Hz / 1800 rpm

The state of the art, high-tech injection and charging system with

low internal losses contributes to excellent combustion and low

fuel consumption.              50 Hz / 1500 rpm

                   Continuous   Prime                                 Standby            Continuous   Prime                     Standby
                      power     power                                  power                power     power                      power

             kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA

TAD1341GE-B 203 189 236 271 252 315 298 277 346 230 214 267 287 267 334 317 295 369

TAD1342GE-B 227 212 264 303 282 352 333 310 387 259 241 301 345 321 401 377 351 438

TAD1343GE-B 244 227 284 325 302 378 356 331 414 265 246 308 353 328 410 388 361 451

                               50 Hz / 1500 rpm                                                      60 Hz / 1800 rpm

Data Center   >300h running per year or non-        ≤300h running per year and reliable   >300h running per year or non-        ≤300h running per year and reliable
   Power     reliable utility power in the country       utility power in the country    reliable utility power in the country       utility power in the country

                   kWm kWe kVA                      kWm kWe kVA                          kWm kWe kVA                            kWm kWe kVA

TAD1341GE-B        271 252 315                      298 277 346                          287 267 334                            317 295 369

TAD1342GE-B        303 282 352                      333 310 387                          345 321 401                            377 351 438

TAD1343GE-B        325 302 378                      356 331 414                          353 328 410                            388 361 451

Generator efficiency (typical): 93%

kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data

tAD1341/1342/1343ge-B

12.78 liter, in-line 6 cylinder

Technical data                                                                                                     Technical description

Configuration and no. of cylinders............................................................. in-line 6          Engine and block
Method of operation.................................................................................. 4-stroke     – Optimized cast iron cylinder block with optimum distribution of forces
Bore, mm (in.).........................................................................................131 (5.16)
Stroke, mm (in.)......................................................................................158 (6.22)      without the block being unnecessary heavy.
Displacement, l (in³)........................................................................... 12.78 (780)       – Wet, replaceable cylinder liners
Compression ratio......................................................................................... 18.1:1  – Piston cooling for low piston temperature and reduced ring tempera-
Wet weight, kg (lb).............................................................................1325 (2921)
Wet weight with Gen Pac, kg (lb).....................................................1790 (3946)                      ture
                                                                                                                   – Tapered connecting rods for increased piston lifetime
Performance             TAD1341GE-B           TAD1342GE-B          TAD1343GE-B                                     – Crankshaft induction hardened bearing surfaces and fillets with seven

                   rpm  1500     1800         1500   1800          1500     1800                                      main bearings for moderate load on main and high-end bearings
                                                                                                                   – Case hardened and Nitrocarburized transmission gears for heavy duty
Prime                   271      287          303    345           325      353
Power, kW (hp)          (369)    (390)        (412)  (469)         (442)    (480)                                     operation
                                                                                                                   – Keystone top compression rings for long service life
Standby                 298      317          333    377           356      388                                    – Viscous type crankshaft vibration damper to withstand single bearing
Power, kW (hp)          (405)    (431)        (453)  (513)         (484)    (528)
                                                                                                                      alternator torsional vibrations
Fuel consumption                                                                                                   – Replaceable valve guides and valve seats
                                                                                                                   – Over head camshaft and four valves per cylinder
Prime Power, g/kWh (lb/hph)
                                                                                                                   Lubrication system
      TAD1341GE-B                    TAD1342GE-B                   TAD1343GE-B                                     – Full flow oil cooler
                                                                                                                   – Full flow disposable spin-on oil filters, for extra high filtration
      1500 rpm 1800 rpm 1500 rpm 1800 rpm                          1500 rpm 1800 rpm                               – The lubricating oil level can be measured during operation
                                                                                                                   – Gear type lubricating oil pump, gear driven by the transmission
25%     235               254          228      240                  224      239
      (0.381)           (0.411)      (0.369)  (0.389)              (0.363)  (0.387)                                Fuel system
                                                                                                                   – Electronic high pressure unit injectors
50%     202               210          199      206                  198      205                                  – Fuel prefilter with water separator and water-in-fuel indicator / alarm
      (0.327)           (0.341)      (0.322)  (0.334)              (0.320)  (0.333)                                – Gear driven low-pressure fuel pump
                                                                                                                   – Fine fuel filter with manual feed pump and fuel pressure switch
75%     194               201          193      200                  193      200
      (0.314)           (0.327)      (0.312)  (0.325)              (0.312)  (0.325)                                Cooling system
                                                                                                                   – Efficient cooling with accurate coolant control through a water distribu-
100%    192               201          192      204                  192      205
      (0.312)           (0.326)      (0.311)  (0.331)              (0.312)  (0.332)                                   tion duct in the cylinder block. Reliable sleeve thermostat with mini-
                                                                                                                      mum pressure drop.
Standby Power, g/kWh (lb/hph)                                                                                      – Belt driven coolant pump with high degree of efficiency
                                                                                                                   – Electronically controlled viscous fan drive provides lower noise and fuel
      TAD1341GE-B                    TAD1342GE-B                   TAD1343GE-B                                        consumption (optional).

      1500 rpm 1800 rpm 1500 rpm 1800 rpm 1500 rpm 1800 rpm                                                        Turbo charger
                                                                                                                   – Efficient and reliable turbo charger
25%     228               245          222      233                  219      232                                  – Electronically controlled Waste-gate
      (0.369)           (0.396)      (0.360)  (0.378)              (0.355)  (0.376)                                – Extra oil filter for the turbo charger

50%     199               207          196      203                  196      202                                  Electrical system
      (0.323)           (0.335)      (0.318)  (0.329)              (0.317)  (0.328)                                – Engine Management System (EMS), an electronically controlled pro-

75%     193               201          193      202                  193      202                                     cessing system which optimizes engine performance. It also includes
      (0.314)           (0.326)      (0.312)  (0.327)              (0.313)  (0.327)                                   advanced facilities for diagnostics and fault tracing.
                                                                                                                   – The instruments and controls connect to the engine via the CAN SAE
100%    194               204          193      207                  195      207                                     J1939 interface, either through the Control Interface Module (CIM) or
      (0.314)           (0.331)      (0.313)  (0.335)              (0.316)  (0.336)                                   the Digital Control Unit (DCU). The CIM converts the digital CAN bus
                                                                                                                      signal to an anolog signal, making it possible to connect a variety of
Dimensions                                                                                                            instruments. The DCU2 is a control panel with display, engine control,
                                                                                                                      monitoring, alarm, parameter setting and diagnostic functions. The
Not for installation. Dimensions in mm.                                                                               DCU2 also presents error codes in clear text.
                                                                                                                   – Sensors for oil pressure, oil temp, boost pressure, boost temp, coolant-
1391                                                                                                                  temp, fuel temp, water in fuel, fuel pressure and two speed sensors.

                               2206                                1114

Rating guidelines                                                              AB Volvo Penta                      Power standards                                                              English 10-2024 © 2024 AB Volvo Penta.
                                                                                                                   The engine performance corresponds to ISO
CONTINUOUS POWER is defined as being the maximum                            SE-405 08 Göteborg, Sweden             3046, BS 5514 and DIN 6271. The technical
power which the generating set is capable of delivering                           www.volvopenta.com               data applies to an engine without cooling fan and
continuously while supplying a constant electrical load when                                                       operating on a fuel with calorific value of 42.7 MJ
operated for an unlimited number of hours per year under the                                                       /kg (18360 BTU/lb) and a density of 0.84 kg/liter
agreed operating conditions with the maintenance intervals                                                         (7.01 lb/US gal), also where this involves a devia-
and procedures being carried out as prescribed by the ma-                                                          tion from the standards. Power output guaranteed
nufacturer.                                                                                                        within 0 to +2% att rated ambient conditions at
                                                                                                                   delivery. Ratings are based on ISO 8528. Engine
PRIME POWER rating corresponds to ISO Standard Power                                                               speed governing in accordance with ISO 8528-5
for continuous operation. It is applicable for supplying elec-                                                     G3.
trical power at variable load for an unlimited number of hours
instead of commercially purchased power. A10 % overload                                                            Please contact your local Volvo Penta dealer for further information.
capability for govering purpose is available for this rating.                                                      Please note that products illustrated may differ from production
                                                                                                                   models. Not all models and accessories are available in all markets,
STAND-BY POWER rating corresponds to ISO Standard                                                                  and standard equipment may vary between different markets. Every
Fuel Stop Power. It is applicable for supplying stand-by elec-                                                     effort has been made to ensure that facts and figures are correct at
trical power at variable load in areas with well established                                                       the time of publication. However, Volvo Penta reserves the right to
electrical networks in the event of normal utility power failure.                                                  make changes without prior notice at any time.
No overload capability is available for this rating.

DATA CENTRE POWER is defined as being the maximum
power which a generating set is capable of delivering while
supplying a variable or continuous electrical load and during
unlimited run hours. Depending on the sites to supply and the
availability of reliable utility, the generating set manufacturer
is responsible to define what power level he is able to supply
to fulfil that requirement including hardware or software or
maintenance plan adaptation.

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TAD1341GE-B

| Net engine prime power kWm, 50 Hz / 1500 rpm | 271 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 298 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 287 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 317 kWm / 1800 rpm
| Fuel consumption, prime power, 25% load, 1500 rpm | 235 g/kWh
| Fuel consumption, prime power, 50% load, 1500 rpm | 202 g/kWh
| Fuel consumption, prime power, 75% load, 1500 rpm | 194 g/kWh
| Fuel consumption, prime power, 100% load, 1500 rpm | 192 g/kWh
| Fuel consumption, prime power, 25% load, 1800 rpm | 254 g/kWh
| Fuel consumption, prime power, 50% load, 1800 rpm | 210 g/kWh
| Fuel consumption, prime power, 75% load, 1800 rpm | 201 g/kWh
| Fuel consumption, prime power, 100% load, 1800 rpm | 201 g/kWh
| Fuel consumption, standby power, 25% load, 1500 rpm | 228 g/kWh
| Fuel consumption, standby power, 50% load, 1500 rpm | 199 g/kWh
| Fuel consumption, standby power, 75% load, 1500 rpm | 193 g/kWh
| Fuel consumption, standby power, 100% load, 1500 rpm | 194 g/kWh
| Fuel consumption, standby power, 25% load, 1800 rpm | 245 g/kWh
| Fuel consumption, standby power, 50% load, 1800 rpm | 207 g/kWh
| Fuel consumption, standby power, 75% load, 1800 rpm | 201 g/kWh
| Fuel consumption, standby power, 100% load, 1800 rpm | 204 g/kWh
| Bore × Stroke, mm | 131 × 158
| Displacement, l | 12.78
| Compression ratio | 18.1:1
| Wet weight, kg | 1325
| Wet weight with Gen Pac, kg | 1790

### TAD1342GE-B

| Net engine prime power kWm, 50 Hz / 1500 rpm | 303 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 333 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 345 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 377 kWm / 1800 rpm
| Fuel consumption, prime power, 25% load, 1500 rpm | 228 g/kWh
| Fuel consumption, prime power, 50% load, 1500 rpm | 199 g/kWh
| Fuel consumption, prime power, 75% load, 1500 rpm | 193 g/kWh
| Fuel consumption, prime power, 100% load, 1500 rpm | 192 g/kWh
| Fuel consumption, prime power, 25% load, 1800 rpm | 240 g/kWh
| Fuel consumption, prime power, 50% load, 1800 rpm | 206 g/kWh
| Fuel consumption, prime power, 75% load, 1800 rpm | 200 g/kWh
| Fuel consumption, prime power, 100% load, 1800 rpm | 204 g/kWh
| Fuel consumption, standby power, 25% load, 1500 rpm | 222 g/kWh
| Fuel consumption, standby power, 50% load, 1500 rpm | 196 g/kWh
| Fuel consumption, standby power, 75% load, 1500 rpm | 193 g/kWh
| Fuel consumption, standby power, 100% load, 1500 rpm | 193 g/kWh
| Fuel consumption, standby power, 25% load, 1800 rpm | 233 g/kWh
| Fuel consumption, standby power, 50% load, 1800 rpm | 203 g/kWh
| Fuel consumption, standby power, 75% load, 1800 rpm | 202 g/kWh
| Fuel consumption, standby power, 100% load, 1800 rpm | 207 g/kWh
| Bore × Stroke, mm | 131 × 158
| Displacement, l | 12.78
| Compression ratio | 18.1:1
| Wet weight, kg | 1325
| Wet weight with Gen Pac, kg | 1790

### TAD1343GE-B

| Net engine prime power kWm, 50 Hz / 1500 rpm | 325 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 356 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 353 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 388 kWm / 1800 rpm
| Fuel consumption, prime power, 25% load, 1500 rpm | 224 g/kWh
| Fuel consumption, prime power, 50% load, 1500 rpm | 198 g/kWh
| Fuel consumption, prime power, 75% load, 1500 rpm | 193 g/kWh
| Fuel consumption, prime power, 100% load, 1500 rpm | 192 g/kWh
| Fuel consumption, prime power, 25% load, 1800 rpm | 239 g/kWh
| Fuel consumption, prime power, 50% load, 1800 rpm | 205 g/kWh
| Fuel consumption, prime power, 75% load, 1800 rpm | 200 g/kWh
| Fuel consumption, prime power, 100% load, 1800 rpm | 205 g/kWh
| Fuel consumption, standby power, 25% load, 1500 rpm | 219 g/kWh
| Fuel consumption, standby power, 50% load, 1500 rpm | 196 g/kWh
| Fuel consumption, standby power, 75% load, 1500 rpm | 193 g/kWh
| Fuel consumption, standby power, 100% load, 1500 rpm | 195 g/kWh
| Fuel consumption, standby power, 25% load, 1800 rpm | 232 g/kWh
| Fuel consumption, standby power, 50% load, 1800 rpm | 202 g/kWh
| Fuel consumption, standby power, 75% load, 1800 rpm | 202 g/kWh
| Fuel consumption, standby power, 100% load, 1800 rpm | 207 g/kWh
| Bore × Stroke, mm | 131 × 158
| Displacement, l | 12.78
| Compression ratio | 18.1:1
| Wet weight, kg | 1325
| Wet weight with Gen Pac, kg | 1790
