URL: https://pubs.volvopenta.com/publications/47711618
Accessed: 2026-11-11

# Product bulletin TAD1344GE (PDF, 245.8KB)

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-ii-epa-tier-2/

tAD1344/1345ge-B

12.78 liter, in-line 6 cylinder

TAD1344GE-B and TAD1345GE-B are powerful, reliable                    The TAD1344GE-B and TAD1345GE-B are emission certified.
and economical Generating Set Diesel Engines built on the             An electronically controlled viscous fan drive is available giving
dependable in-line six design.                                        substantially lower noise and fuel consumption.

Durability and low noise                                              Easy service and maintenance
Designed for easiest, fastest and most economical installation.       Easily accessible service and maintenance points contribute to the
Field tested to ensure highest standard of durability and long life.  ease of service of the engine.
Well-balanced to produce smooth and vibration-free operation
with low noise level.                                                     • Excellent load acceptance
                                                                          • Highly efficient cooling system
To maintain a controlled working temperature in cylinders and             • RoHS2 compliant
combustion chambers, the engine is equipped with piston cooling.          • Dual Speed 1500/1800 rpm
The engine is also fitted with replaceable cylinder liners and valve      • EMS
seats/guides to ensure maximum durability and service life of the         • EU Stage 2 emission
engine.                                                                   • Wide range of optional equipment including visco fan

Low exhaust emission                                                                                        60 Hz / 1800 rpm
The state of the art, high-tech injection and charging system with
low internal losses contributes to excellent combustion and low
fuel consumption.

                                           50 Hz / 1500 rpm

             Continuous              Prime                 Standby                       Continuous                             Prime  Standby
                power                power                  power                           power                               power   power

             kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA

TAD1344GE-B 266 247 308 354 329 412 389 362 452 294 273 341 392 365 456 431 401 501

TAD1345GE-B 291 274 342 388 361 451 431 401 501 294 276 345 392 365 456 431 401 501

                                     50 Hz / 1500 rpm                                                60 Hz / 1800 rpm

Data Center   >300h running per year or non-        ≤300h running per year and reliable   >300h running per year or non-        ≤300h running per year and reliable
   Power     reliable utility power in the country       utility power in the country    reliable utility power in the country       utility power in the country

             kWm kWe kVA                            kWm kWe kVA                          kWm kWe kVA                                   kWm kWe kVA

TAD1344GE-B  354 329 412                            389 362 452                          392 365 456                                   431 401 501

TAD1345GE-B  388 361 451                            431 401 501                          392 365 456                                   431 401 501

Generator efficiency (typical): 93%

kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data

tAD1344/1345ge-B

12.78 liter, in-line 6 cylinder

Technical data                                                                                                     Technical description

Configuration and no. of cylinders............................................................. in-line 6          Engine and block
Method of operation.................................................................................. 4-stroke     – Optimized cast iron cylinder block with optimum distribution of forces
Bore, mm (in.).........................................................................................131 (5.16)
Stroke, mm (in.)......................................................................................158 (6.22)      without the block being unnecessary heavy.
Displacement, l (in³)........................................................................... 12.78 (780)       – Wet, replaceable cylinder liners
Compression ratio......................................................................................... 18.1:1  – Piston cooling for low piston temperature and reduced ring tempera-
Wet weight, kg (lb).............................................................................1325 (2921)
Wet weight with Gen Pac, kg (lb).....................................................1790 (3946)                      ture
                                                                                                                   – Tapered connecting rods for increased piston lifetime
Performance                TAD1344GE-B                             TAD1345GE-B                                     – Crankshaft induction hardened bearing surfaces and fillets with seven

                      rpm  1500            1800   1500             1800                                               main bearings for moderate load on main and high-end bearings
                                                                                                                   – Case hardened and Nitrocarburized transmission gears for heavy duty
  Prime                    354             392    388              392
  Power, kW (hp)           (481)           (533)  (528)            (533)                                              operation
                                                                                                                   – Keystone top compression rings for long service life
  Standby                  389             431    431              431                                             – Viscous type crankshaft vibration damper to withstand single bearing
  Power, kW (hp)           (529)           (586)  (586)            (586)
                                                                                                                      alternator torsional vibrations
Fuel consumption                                                                                                   – Replaceable valve guides and valve seats
                                                                                                                   – Over head camshaft and four valves per cylinder
Prime Power, g/kWh (lb/hph)
                                                                                                                   Lubrication system
                           TAD1344GE-B            TAD1345GE-B                                                      – Full flow oil cooler
                                                                                                                   – Full flow disposable spin-on oil filters, for extra high filtration
      1500 rpm                    1800 rpm        1500 rpm         1800 rpm                                        – The lubricating oil level can be measured during operation
                                                                                                                   – Gear type lubricating oil pump, gear driven by the transmission
25%     223                         235             218              235
50%   (0.362)                     (0.381)         (0.353)          (0.380)                                         Fuel system
75%                                                                                                                – Electronic high pressure unit injectors
100%    198                         202             197              202                                           – Fuel prefilter with water separator and water-in-fuel indicator / alarm
      (0.321)                     (0.328)         (0.319)          (0.328)                                         – Gear driven low-pressure fuel pump
                                                                                                                   – Fine fuel filter with manual feed pump and fuel pressure switch
        194                         198             194              198
      (0.314)                     (0.321)         (0.315)          (0.321)                                         Cooling system
                                                                                                                   – Efficient cooling with accurate coolant control through a water distribu-
        192                         198             193              198
      (0.312)                     (0.320)         (0.313)          (0.320)                                            tion duct in the cylinder block. Reliable sleeve thermostat with mini-
                                                                                                                      mum pressure drop
Standby Power, g/kWh (lb/hph)                                                                                      – Belt driven coolant pump with high degree of efficiency
                                                                                                                   – Electronically controlled viscous fan drive provides lower noise and fuel
                           TAD1344GE-B            TAD1345GE-B                                                         consumption (optional).

      1500 rpm                    1800 rpm        1500 rpm         1800 rpm                                        Turbo charger
                                                                                                                   – Efficient and reliable turbo charger
25%     220                         229             215              230                                           – Electronically controlled Waste-gate
      (0.356)                     (0.371)         (0.349)          (0.372)                                         – Extra oil filter for the turbo charger

50%    197                          200             196              200                                           Electrical system
      (0.319)                     (0.324)         (0.318)          (0.325)                                         – Engine Management System (EMS), an electronically controlled pro-

75%     193                         199             195              198                                              cessing system which optimizes engine performance. It also includes
      (0.314)                     (0.322)         (0.315)          (0.321)                                            advanced facilities for diagnostics and fault tracing.
                                                                                                                   – The instruments and controls connect to the engine via the CAN SAE
100%    193                         199             195              198                                              J1939 interface, either through the Control Interface Module (CIM) or
      (0.313)                     (0.323)         (0.316)          (0.321)                                            the Digital Control Unit (DCU). The CIM converts the digital CAN bus
                                                                                                                      signal to an anolog signal, making it possible to connect a variety of
Dimensions                                                                                                            instruments. The DCU2 is a control panel with display, engine control,
                                                                                                                      monitoring, alarm, parameter setting and diagnostic functions. The
Not for installation. Dimensions in mm.                                                                               DCU2 also presents error codes in clear text.
                                                                                                                   – Sensors for oil pressure, oil temp, boost pressure, boost temp, coolant-
1391                                                                                                                  temp, fuel temp, water in fuel, fuel pressure and two speed sensors.

                                    2206                           1114                                            Power standards                                                              English 10-2024 © 2024 AB Volvo Penta.
                                                                                                                   The engine performance corresponds to ISO
Rating guidelines                                                        AB Volvo Penta                            3046, BS 5514 and DIN 6271. The technical
                                                                                                                   data applies to an engine without cooling fan and
CONTINUOUS POWER is defined as being the maximum                        SE-405 08 Göteborg, Sweden                 operating on a fuel with calorific value of 42.7 MJ
power which the generating set is capable of delivering                        www.volvopenta.com                  /kg (18360 BTU/lb) and a density of 0.84 kg/liter
continuously while supplying a constant electrical load when                                                       (7.01 lb/US gal), also where this involves a devia-
operated for an unlimited number of hours per year under the                                                       tion from the standards. Power output guaranteed
agreed operating conditions with the maintenance intervals                                                         within 0 to +2% att rated ambient conditions at
and procedures being carried out as prescribed by the ma-                                                          delivery. Ratings are based on ISO 8528. Engine
nufacturer.                                                                                                        speed governing in accordance with ISO 8528-5
                                                                                                                   G3.
PRIME POWER rating corresponds to ISO Standard Power
for continuous operation. It is applicable for supplying elec-                                                     Please contact your local Volvo Penta dealer for further information.
trical power at variable load for an unlimited number of hours                                                     Please note that products illustrated may differ from production
instead of commercially purchased power. A10 % overload                                                            models. Not all models and accessories are available in all markets,
capability for govering purpose is available for this rating.                                                      and standard equipment may vary between different markets. Every
                                                                                                                   effort has been made to ensure that facts and figures are correct at
STAND-BY POWER rating corresponds to ISO Standard                                                                  the time of publication. However, Volvo Penta reserves the right to
Fuel Stop Power. It is applicable for supplying stand-by elec-                                                     make changes without prior notice at any time.
trical power at variable load in areas with well established
electrical networks in the event of normal utility power failure.
No overload capability is available for this rating.

DATA CENTRE POWER is defined as being the maximum
power which a generating set is capable of delivering while
supplying a variable or continuous electrical load and during
unlimited run hours. Depending on the sites to supply and the
availability of reliable utility, the generating set manufacturer
is responsible to define what power level he is able to supply
to fulfil that requirement including hardware or software or
maintenance plan adaptation.

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TAD1344GE-B

| Net engine prime power kWm, 50 Hz / 1500 rpm | 354 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 389 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 392 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 431 kWm / 1800 rpm
| Fuel consumption, standby power, 25% load, 1500 rpm | 220 g/kWh
| Fuel consumption, standby power, 50% load, 1500 rpm | 197 g/kWh
| Fuel consumption, standby power, 75% load, 1500 rpm | 193 g/kWh
| Fuel consumption, standby power, 100% load, 1500 rpm | 193 g/kWh
| Fuel consumption, standby power, 25% load, 1800 rpm | 229 g/kWh
| Fuel consumption, standby power, 50% load, 1800 rpm | 200 g/kWh
| Fuel consumption, standby power, 75% load, 1800 rpm | 199 g/kWh
| Fuel consumption, standby power, 100% load, 1800 rpm | 199 g/kWh
| Bore × Stroke, mm | 131 × 158
| Displacement, l | 12.78
| Compression ratio | 18.1:1
| Wet weight, kg | 1325
| Wet weight with Gen Pac, kg | 1790

### TAD1345GE-B

| Net engine prime power kWm, 50 Hz / 1500 rpm | 388 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 431 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 392 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 431 kWm / 1800 rpm
| Fuel consumption, standby power, 25% load, 1500 rpm | 215 g/kWh
| Fuel consumption, standby power, 50% load, 1500 rpm | 196 g/kWh
| Fuel consumption, standby power, 75% load, 1500 rpm | 195 g/kWh
| Fuel consumption, standby power, 100% load, 1500 rpm | 195 g/kWh
| Fuel consumption, standby power, 25% load, 1800 rpm | 230 g/kWh
| Fuel consumption, standby power, 50% load, 1800 rpm | 200 g/kWh
| Fuel consumption, standby power, 75% load, 1800 rpm | 198 g/kWh
| Fuel consumption, standby power, 100% load, 1800 rpm | 198 g/kWh
| Bore × Stroke, mm | 131 × 158
| Displacement, l | 12.78
| Compression ratio | 18.1:1
| Wet weight, kg | 1325
| Wet weight with Gen Pac, kg | 1790
