URL: https://pubs.volvopenta.com/publications/47712910
Accessed: 2026-11-11

# Product bulletin TAD880GE (PDF, 976.6KB)

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/

TAD880-882GE

7.7 liter, in-line 6 cylinder

The TAD880-882GE is a powerful, reliable and economical Generating Set Diesel Engine built on the dependable in-line six design.

Durability & low noise                                                        • Electronic govering EMS
Designed for easiest, fastest and most economical installation.               • CAN bus communication
Well-balanced to produce smooth and vibration-free operation                  • Compact design for the power class
with low noise level.                                                         • High power to weight ratio
To maintain a controlled working temperature in cylinders and
combustion chambers, the engine is equipped with piston cool-
ing. The engine is also fitted with replaceable cylinder liners and
valve seats/guides to ensure maximum durability and service life
of the engine.

Low exhaust emission                                                          • Emission compliant acc. to EU Stage V
The state of the art, high-tech injection and charging system with            • Noise optimized engine design
low internal losses contributes to excellent combustion and low               • RoHS2 Compliant
fuel consumption.                                                             • Dual speed
Chosen engine design combined with optimized DPF/SCR tech-
nology ensures that TAD880-882GE complies with EU Stage V
emission regulations.

Easy service & maintenance                                                    • Excellent passive soot regeneration
Easily accessible service and maintenance points contribute to the
ease of service of the engine.

                              50 Hz / 1500 rpm                                                        60 Hz / 1800 rpm

                 Continuous   Prime                                  Standby             Continuous   Prime                     Standby
                    power     power                                   power                 power     power                      power

             kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA

TAD880GE     97  90 113 129 120 150 142 132 165 113 105 132 151 140 175 166 154 193

TAD881GE 129 120 150 172 160 200 189 176 220 149 138 173 198 184 230 218 203 253

TAD882GE     161 150 188 215 200 250 237 220 276                                         164 152 190 218 203 254 240 223 279

Data Center                  50 Hz / 1500 rpm                                                        60 Hz / 1800 rpm
    Power
              >300h running per year or non-        ≤300h running per year and reliable   >300h running per year or non-        ≤300h running per year and reliable
             reliable utility power in the country       utility power in the country    reliable utility power in the country       utility power in the country

                 kWm kWe kVA                        kWm kWe kVA                          kWm kWe kVA                            kWm kWe kVA

TAD880GE         129 120 150                        142 132 165                          151 140 175                            166 154 193

TAD881GE         172 160 200                        189 176 220                          198 184 230                            218 203 253

TAD882GE         215 200 250                        237 220 276                          218 203 254                            240 223 279

Generator efficiency (typical): TAD880GE/TAD881GE/TAD882GE 93%
kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data

TAD880-882GE

7.7 liter, in-line 6 cylinder

Technical data                                                                                             Technical description

Configuration and no. of cylinders.................................................... in-line 6           Engine and block
Displacement, l (in³)....................................................................... 7.7 (470)
Method of operation..........................................................................4-stroke      – Cast iron cylinder block
Bore, mm (in.)................................................................................ 110 (4.33)  – Replaceable valve guides and valve seats
Stroke, mm (in.)............................................................................. 135 (5.31)   – Overhead camshaft and four valves per cylinder
Wet weight *), engine only, kg (lb)............................................ 723 (1594)                 – Flywheel housing with connection according to SAE 2
Compession ratio................................................................................. 17.2:1
Direction of rotation (viewed towards flywheel))............ counterclockwise                              Lubrication system

*) The engine is weighed with components that consist of the minimum running weight                        – Full flow cartrigde insert filter
                                                                                                           – Gear type lubrication oil pump, gear driven
including standard flywheel and excluding cooling package, hoses and air filters.
                                                                                                           Fuel system
Fuel consumption
                                                                                                           – Electronically controlled common rail injectors
Prime Power, g/kWh (lb/hph)                                                                                – Gear driven fuel feed pump
                                                                                                           – Fuel pre filter with water separator and water-in-fuel indicator/alarm
     TAD880GE                         TAD881GE                        TAD882GE
                                                                                                           – Manual feed pump on pre filter
     1500 rpm 1800 rpm 1500 rpm 1800 rpm 1500 rpm 1800 rpm
                                                                                                           Cooling system
25%    237               247      221                          239      212      234
     (0.384)           (0.400)  (0.358)                      (0.387)  (0.344)  (0.379)                     – Belt driven coolant pump with high degree of efficiency

50%    206               213      199                          206      196      205                       Electrical system
     (0.334)           (0.345)  (0.323)                      (0.334)  (0.318)  (0.332)
                                                                                                           – Engine Management System (EMS), includes advanced facilities for
75%    197               203      195                          200      195      199                          diagnostics and fault tracing.
     (0.319)           (0.329)  (0.316)                      (0.325)  (0.316)  (0.323)
                                                                                                           – The instruments and controls connect to the engine via the CAN SAE
100% 195                 200      195                          198      198      198                          J1939 interface. Options available for engine control equipment.
              (0.316)  (0.323)  (0.316)                      (0.320)  (0.321)  (0.321)
                                                                                                           Exhaust after treatment system
Dimensions
                                                                                                           – SCR, DPF+ DOC and uncooled EGR
Not for installation. Dimensions in mm.                                                                    – Airless urea injection
                                                                                                           – Wide range of options available, including different sized AUS/DEF
                                                       2018
                                                                                                              tanks (also possible for OEM to design own tank).
                                                                                                           – AUS/DEF Quality Level Temperature Sensor

                                                                                                           Main components

860

340

                               945                                                                         1. Engine with common rail fuel          8. Dosage Valve

Rating guidelines                                                                                          injection                                9. Diesel particular filter

CONTINUOUS POWER is defined as being the maximum                                                           2. AdBlue Pump Unit                      10. Muffler with Catalytic Converter
power which the generating set is capable of delivering
continuously while supplying a constant electrical load when1292                                           3. Solenoid Valve, heating               11. After treatment Control Module
operated for an unlimited number of hours per year under the
agreed operating conditions with the maintenance intervals                                                 4. Tank armature with sensors and        (ACM)
and procedures being carried out as prescribed by the ma-
nufacturer.                                                                                                heater                                   12. NOx Sensor
PRIME POWER rating corresponds to ISO Standard Power
for continuous operation. It is applicable for supplying elec-                                             5. AdBlue tank, heated                   13. Air inlet Temperature Sensor and
trical power at variable load for an unlimited number of hours
instead of commercially purchased power. A10 % overload                                                    6. NOx Sensor                            pressure sensor
capability for govering purpose is available for this rating.
STAND-BY POWER rating corresponds to ISO Standard                                                          7. Electrical Exhaust Pressure Governor
Fuel Stop Power. It is applicable for supplying stand-by elec-
trical power at variable load in areas with well established                                               All necessary components are available in various lengths and sizes, cables,
electrical networks in the event of normal utility power failure.                                          heated hoses and tanks. A complete system.
No overload capability is available for this rating.
DATA CENTRE POWER is defined as being the maximum                                 AB Volvo Penta                                   Power standards                                                        English 10-2024 © 2024 AB Volvo Penta.
power which a generating set is capable of delivering while                                                                        The engine performance corresponds to ISO
supplying a variable or continuous electrical load and during                  SE-405 08 Göteborg, Sweden                          3046, BS 5514 and DIN 6271. The technical
unlimited run hours. Depending on the sites to supply and the                        www.volvopenta.com                            data applies to an engine without cooling fan and
availability of reliable utility, the generating set manufacturer                                                                  operating on a fuel with calorific value of 42.7 MJ
is responsible to define what power level he is able to supply                                                                     /kg (18360 BTU/lb) and a density of 0.84 kg/liter
to fulfil that requirement including hardware or software or                                                                       (7.01 lb/US gal), also where this involves a devia-
maintenance plan adaptation.                                                                                                       tion from the standards. Power output guaranteed
                                                                                                                                   within 0 to +2% att rated ambient conditions at
                                                                                                                                   delivery. Ratings are based on ISO 8528. Engine
                                                                                                                                   speed governing in accordance with ISO 8528-5
                                                                                                                                   G3.

                                                                                                                                   Please contact your local Volvo Penta dealer for further information.
                                                                                                                                   Please note that products illustrated may differ from production
                                                                                                                                   models. Not all models and accessories are available in all markets,
                                                                                                                                   and standard equipment may vary between different markets. Every
                                                                                                                                   effort has been made to ensure that facts and figures are correct at
                                                                                                                                   the time of publication. However, Volvo Penta reserves the right to
                                                                                                                                   make changes without prior notice at any time.

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TAD880GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 129 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 142 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 151 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 166 kWm / 1800 rpm
| Fuel consumption, prime power, 25% load, 1500 rpm | 237 g/kWh
| Fuel consumption, prime power, 50% load, 1500 rpm | 206 g/kWh
| Fuel consumption, prime power, 75% load, 1500 rpm | 197 g/kWh
| Fuel consumption, prime power, 100% load, 1500 rpm | 195 g/kWh
| Fuel consumption, prime power, 25% load, 1800 rpm | 247 g/kWh
| Fuel consumption, prime power, 50% load, 1800 rpm | 213 g/kWh
| Fuel consumption, prime power, 75% load, 1800 rpm | 203 g/kWh
| Fuel consumption, prime power, 100% load, 1800 rpm | 200 g/kWh
| Bore × Stroke, mm | 110 × 135
| Displacement, l | 7.7
| Wet weight, engine only, kg | 723

### TAD881GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 172 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 189 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 198 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 218 kWm / 1800 rpm
| Fuel consumption, prime power, 25% load, 1500 rpm | 221 g/kWh
| Fuel consumption, prime power, 50% load, 1500 rpm | 199 g/kWh
| Fuel consumption, prime power, 75% load, 1500 rpm | 195 g/kWh
| Fuel consumption, prime power, 100% load, 1500 rpm | 195 g/kWh
| Fuel consumption, prime power, 25% load, 1800 rpm | 239 g/kWh
| Fuel consumption, prime power, 50% load, 1800 rpm | 206 g/kWh
| Fuel consumption, prime power, 75% load, 1800 rpm | 200 g/kWh
| Fuel consumption, prime power, 100% load, 1800 rpm | 198 g/kWh
| Bore × Stroke, mm | 110 × 135
| Displacement, l | 7.7
| Wet weight, engine only, kg | 723

### TAD882GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 215 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 218 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 240 kWm / 1800 rpm
| Fuel consumption, prime power, 25% load, 1500 rpm | 212 g/kWh
| Fuel consumption, prime power, 50% load, 1500 rpm | 196 g/kWh
| Fuel consumption, prime power, 75% load, 1500 rpm | 195 g/kWh
| Fuel consumption, prime power, 100% load, 1500 rpm | 198 g/kWh
| Fuel consumption, prime power, 25% load, 1800 rpm | 234 g/kWh
| Fuel consumption, prime power, 50% load, 1800 rpm | 205 g/kWh
| Fuel consumption, prime power, 75% load, 1800 rpm | 199 g/kWh
| Fuel consumption, prime power, 100% load, 1800 rpm | 198 g/kWh
| Bore × Stroke, mm | 110 × 135
| Displacement, l | 7.7
| Wet weight, engine only, kg | 723
