URL: https://pubs.volvopenta.com/publications/47713334
Accessed: 2026-11-11

# Product bulletin TAD843GE (PDF, 1.4MB)

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-ii/

TAD840GE-B / TAD841-843GE

7.7 liter, in-line 6 cylinder

The TAD840GE-B and TAD841-843GE is a powerful, reliable and economical Generating Set Diesel Engine built on the dependable in-line six design.

Durability & low noise                                                        Easy service & maintenance
Designed for easiest, fastest and most economical installation.               Easily accessible service and maintenance points contribute to the
Well-balanced to produce smooth and vibration-free operation                  ease of service of the engine.
with low noise level.
To maintain a controlled working temperature in cylinders and                 • Electronic govering EMS
combustion chambers, the engine is equipped with piston cool-                 • CAN bus communication
ing. The engine is also fitted with replaceable cylinder liners and           • Compact design for the power class
valve seats/guides to ensure maximum durability and service life              • High power to weight ratio
of the engine.

Low exhaust emission                                                          • Emission compliant acc. to EU Stage II
The state of the art, high-tech injection and charging system with            • Noise optimized engine design
low internal losses contributes to excellent combustion and low               • RoHS2 Compliant
fuel consumption. The TAD840GE-B and TAD841-843GE com-                        • Dual speed
plies with EU Stage II exhaust emission regulations.

                              50 Hz / 1500 rpm                                                            60 Hz / 1800 rpm

                  Continuous                        Prime            Standby                  Continuous                        Prime  Standby
                     power                          power             power                      power                          power   power

             kWm kWe kVA      kWm kWe kVA kWm kWe kVA                                    kWm kWe kVA      kWm kWe kVA kWm kWe kVA
              130 120 150                                                                 141 130 162
TAD840GE-B    165 152 190     177 163 203 194 178 223                                     169 156 194     194 178 223 213 196 245
TAD841GE      196 182 228                                                                 196 182 227
TAD842GE      210 195 245     220 202 253 242 223 278                                     205 191 239     225 207 259 248 228 285
TAD843GE
                              261 243 303 287 267 334                                                     261 243 303 287 267 334

                              280 260 326 308 286 359                                                     274 254 318 301 280 350

             50 Hz / 1500 rpm                                                            60 Hz / 1800 rpm

Data Center   >300h running per year or non-        ≤300h running per year and reliable   >300h running per year or non-        ≤300h running per year and reliable
   Power     reliable utility power in the country       utility power in the country    reliable utility power in the country       utility power in the country

             kWm kWe kVA                                   kWm kWe kVA                   kWm kWe kVA                                   kWm kWe kVA

TAD840GE-B   177 163 203                                   194 178 223                   194 178 223                                   213 196 245

TAD841GE     220 202 253                                   242 223 278                   225 207 259                                   248 228 285

TAD842GE     261 243 303                                   287 267 334                   261 243 303                                   287 267 334

TAD843GE     280 260 326                                   308 286 359                   274 254 318                                   301 280 350

Generator efficiency (typical): TAD840GE-B/TAD841GE 92%, TAD842GE/TAD843GE 93%

kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data

TAD840GE-B / TAD841-843GE

7.7 liter, in-line 6 cylinder

Technical Data                                                                                     Electrical system
                                                                                                   – Engine Management System (EMS), an electronically con-
Configuration and no. of cylinders............................................ in-line 6
Displacement, l (in³)................................................................7.7 (470)        trolled processing system which optimizes engine performance.
Method of operation..................................................................4-stroke         It also includes advanced facilities for diagnostics and fault trac-
Bore, mm (in.)........................................................................ 110 (4.33)     ing
Stroke, mm (in.)..................................................................... 135 (5.31)   – The instruments and controls connect to the engine via the
Wet weight, engine only, kg (lb).........................................737 (1625)                   CAN SAE J1939 interface, either through the Control Interface
                                                                                                      Module (CIM). The CIM converts the digital CAN bus signal
Technical description                                                                                 to an anolog signal, making it possible to connect a variety of
                                                                                                      instruments. The CIM is a control panel with display, engine
Engine and block                                                                                      control, monitoring, alarm, parameter setting and diagnostic
– Optimized cast iron cylinder block with optimum distribution of                                     functions. The CIM also presents error codes in clear text.
                                                                                                   – Sensors for oil pressure, boost pressure, boost temp, exhaust
   forces                                                                                             temp, coolant temp, water in fuel, fuel pressure and two speed
– Piston cooling for low piston temperature and reduced ring                                          sensors.

   temperature                                                                                     Target dimensions
– Drop forged steel connecting rods
– Crankshaft hardened bearing surfaces and fillets for moderate                                    Not for installation. Dimensions in mm.

   load on main and big-end bearings                                                               319  1699
– Keystone top compression rings for long service life
– Replaceable valve guides and valve seats                                                                                                                   840
– Lift eyelets                                                                                                                                                  956
– Flywheel housing with connection acc. to SAE1/SAE2
– Flywheel for flexplate                                                                                                                                                            English 10-2024 © 2024 AB Volvo Penta.
– Fixed integrated radiator front engine suspension
– Transport brackets, rear

Lubrication system
– Full flow cartrigde insert filter
– Rotary displacement oil pump driven by the crankshaft
– Deep front oil sump
– Oil dipstick, short in front
– Integrated full flow oil cooler, side-mounted

Fuel system
– Common rail
– Gear driven fuel feed pump
– Electronic governor
– Fuel prefilter with water separator
– Fine fuel filter of cartridge insert type

Intake and exhaust system
– Connection flange for exhaust line
– Turbo charger, centre low with exhaust flange
– Two-stage air filter, with cyclon
– Heater flange in charge air inlet (with relay)

Cooling system
– Belt driven, maintenance-free coolant pump with high degree of

   efficiency
– Efficient cooling with accurate coolant control through a water

   distribution duct in the cylinder block
– Reliable thermostat with minimum pressure drop
– Pusher fan
– Visco fan or fixed fan

Rating guidelines                                                                                       Power standards

CONTINUOUS POWER is defined as being the maximum                                                        The engine performance corresponds to ISO 3046,
power which the generating set is capable of delivering                                                 BS 5514 and DIN 6271. The technical data applies
continuously while supplying a constant electrical load when                                            to an engine without cooling fan and operating on
operated for an unlimited number of hours per year under the                                            a fuel with calorific value of 42.7 MJ /kg (18360
agreed operating conditions with the maintenance intervals                                              BTU/lb) and a density of 0.84 kg/liter (7.01 lb/US
and procedures being carried out as prescribed by the ma-                                               gal), also where this involves a deviation from the
nufacturer.                                                                                             standards. Power output guaranteed within 0 to +2%
                                                                                                        att rated ambient conditions at delivery. Ratings are
PRIME POWER rating corresponds to ISO Standard Power                                                    based on ISO 8528. Engine speed governing in ac-
for continuous operation. It is applicable for supplying elec-                                          cordance with ISO 8528-5 G3.
trical power at variable load for an unlimited number of hours
instead of commercially purchased power. A10 % overload                                                 Please contact your local Volvo Penta dealer for
capability for govering purpose is available for this rating.                                           further information.

STAND-BY POWER rating corresponds to ISO Standard                     AB Volvo Penta
Fuel Stop Power. It is applicable for supplying stand-by elec-
trical power at variable load in areas with well established       SE-405 08 Göteborg, Sweden
electrical networks in the event of normal utility power failure.        www.volvopenta.com
No overload capability is available for this rating.

DATA CENTRE POWER is defined as being the maximum
power which a generating set is capable of delivering while
supplying a variable or continuous electrical load and during
unlimited run hours. Depending on the sites to supply and the
availability of reliable utility, the generating set manufacturer
is responsible to define what power level he is able to supply
to fulfil that requirement including hardware or software or
maintenance plan adaptation.

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TAD840GE-B

| Net engine standby power kWm, 50 Hz / 1500 rpm | 194 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 194 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 213 kWm / 1800 rpm
| Bore × Stroke, mm | 110 × 135
| Displacement, l | 7.7
| Wet weight, engine only, kg | 737

### TAD841GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 220 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 242 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 225 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 248 kWm / 1800 rpm
| Bore × Stroke, mm | 110 × 135
| Displacement, l | 7.7
| Wet weight, engine only, kg | 737

### TAD842GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 261 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 287 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 261 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 287 kWm / 1800 rpm
| Bore × Stroke, mm | 110 × 135
| Displacement, l | 7.7
| Wet weight, engine only, kg | 737

### TAD843GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 280 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 308 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 274 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 301 kWm / 1800 rpm
| Bore × Stroke, mm | 110 × 135
| Displacement, l | 7.7
| Wet weight, engine only, kg | 737
