URL: https://pubs.volvopenta.com/publications/47714298
Accessed: 2026-11-11

# Product bulletin TAD1346GE (PDF, 248.7KB)

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-ii-epa-tier-2/

tAD1346ge

12.78 liter, in-line 6 cylinder

TAD1346GE is powerful, reliable and economical Generating Set Diesel Engines built on the dependable in-line six design.

Durability and low noise                                              Easy service and maintenance
Designed for easiest, fastest and most economical installation.       Easily accessible service and maintenance points contribute to the
Field tested to ensure highest standard of durability and long life.  ease of service of the engine.
Well-balanced to produce smooth and vibration-free operation
with low noise level.                                                    • Excellent load acceptance
                                                                         • Highly efficient cooling system
To maintain a controlled working temperature in cylinders and            • RoHS2 compliant
combustion chambers, the engine is equipped with piston cooling.         • Dual Speed 1500/1800 rpm
The engine is also fitted with replaceable cylinder liners and valve     • EMS
seats/guides to ensure maximum durability and service life of the        • Wide range of optional equipment including visco fan
engine.

Low exhaust emission
The state of the art, high-tech injection and charging system with
low internal losses contributes to excellent combustion and low
fuel consumption.

The emission levels for TAD1346GE equal to EU Stage 2. An
electronically controlled viscous fan drive is available giving
substantially lower noise and fuel consumption.

                                 50 Hz / 1500 rpm                                                          60 Hz / 1800 rpm

                   Continuous    Prime              Standby                                    Continuous  Prime                Standby
                       power     power               power                                         power   power                 power

             kWm kWe kVA         kWm kWe kVA kWm kWe kVA                                 kWm kWe kVA       kWm kWe kVA kWm kWe kVA

TAD1346GE    320 301 377         427 402 502 470 442 552                                 327 307 384       436 409 512 479 450 563

                                 50 Hz / 1500 rpm                                                          60 Hz / 1800 rpm

Data Center   >300h running per year or non-        ≤300h running per year and reliable   >300h running per year or non-        ≤300h running per year and reliable
   Power     reliable utility power in the country       utility power in the country    reliable utility power in the country       utility power in the country

             kWm kWe kVA                            kWm kWe kVA                          kWm kWe kVA                            kWm kWe kVA

TAD1346GE    427 402 502                            470 442 552                          436 409 512                            479 450 563

Generator efficiency (typical): 94%

kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data

tAD1346ge

12.78 liter, in-line 6 cylinder

Technical data                                                                                                           Technical description

Configuration and no. of cylinders............................................................. in-line 6                Engine and block
Method of operation.................................................................................. 4-stroke           – Optimized cast iron cylinder block with optimum distribution of forces
Bore, mm (in.).........................................................................................131 (5.16)
Stroke, mm (in.)......................................................................................158 (6.22)            without the block being unnecessary heavy.
Displacement, l (in³)........................................................................... 12.78 (780)             – Wet, replaceable cylinder liners
Compression ratio......................................................................................... 17.8:1        – Piston cooling for low piston temperature and reduced ring tempera-
Wet weight, kg (lb).............................................................................1243 (2470)
Wet weight with Gen Pac, kg (lb).....................................................1455 (3208)                            ture
                                                                                                                         – Tapered connecting rods for increased piston lifetime
Performance                                                                                                              – Crankshaft induction hardened bearing surfaces and fillets with seven

                            1500 rpm                                               1800 rpm                                 main bearings for moderate load on main and high-end bearings
                                                                                                                         – Case hardened and Nitrocarburized transmission gears for heavy duty
Prime Power, kW (hp)        427 (581)                                              436 (593)
                                                                                                                            operation
Standby Power, kW (hp)      470 (639)                                              479 (651)                             – Keystone top compression rings for long service life
                                                                                                                         – Viscous type crankshaft vibration damper to withstand single bearing
Fuel consumption
                                                                                                                            alternator torsional vibrations
Prime Power, g/kWh (lb/hph)                                                                                              – Replaceable valve guides and valve seats
                                                                                                                         – Over head camshaft and four valves per cylinder
 25%          1500 rpm                                                              1800 rpm
 50%         213 (0.345)                                                           224 (0.363)                           Lubrication system
 75%         199 (0.323)                                                           201 (0.326)                           – Full flow oil cooler
100%         198 (0.320)                                                           200 (0.323)                           – Full flow disposable spin-on oil filters, for extra high filtration
             191 (0.310)                                                           196 (0.318)                           – The lubricating oil level can be measured during operation
                                                                                                                         – Gear type lubricating oil pump, gear driven by the transmission
Standby Power, g/kWh (lb/hph)                                                       1800 rpm
                                                                                   221 (0.359)                           Fuel system
 25%          1500 rpm                                                             202 (0.328)                           – Electronic high pressure unit injectors
 50%         210 (0.341)                                                           201 (0.326)                           – Fuel prefilter with water separator and water-in-fuel indicator / alarm
 75%         198 (0.321)                                                           196 (0.318)                           – Gear driven low-pressure fuel pump
100%         197 (0.319)                                                                                                 – Fine fuel filter with manual feed pump and fuel pressure switch
             191 (0.309)
                                                                                                                         Cooling system
Dimensions                                                                                                               – Efficient cooling with accurate coolant control through a water distribu-

Not for installation. Dimensions in mm.                                                                                     tion duct in the cylinder block. Reliable sleeve thermostat with mini-
                                                                                                                            mum pressure drop
                                                                             2424                                        – Belt driven coolant pump with high degree of efficiency
                                                                                                                         – Electronically controlled viscous fan drive provides lower noise and fuel
                                                  560                                                                       consumption (optional).

                      1557                                                                                         1346  Turbo charger
                                                                                                                         – Efficient and reliable turbo charger
                                                                                                                   142   – Extra oil filter for the turbo charger

                                                                                                                            Electrical system
                                                                                                                         – Engine Management System (EMS), an electronically controlled pro-

                                                                                                                            cessing system which optimizes engine performance. It also includes
                                                                                                                            advanced facilities for diagnostics and fault tracing.
                                                                                                                         – The instruments and controls connect to the engine via the CAN SAE
                                                                                                                            J1939 interface, either through the Control Interface Module (CIM) or
                                                                                                                            the Digital Control Unit (DCU). The CIM converts the digital CAN bus
                                                                                                                            signal to an anolog signal, making it possible to connect a variety of
                                                                                                                            instruments. The DCU2 is a control panel with display, engine control,
                                                                                                                            monitoring, alarm, parameter setting and diagnostic functions. The
                                                                                                                            DCU2 also presents error codes in clear text.
                                                                                                                         – Sensors for oil pressure, oil temp, boost pressure, boost temp, coolant-
                                                                                                                            temp, fuel temp, water in fuel, fuel pressure and two speed sensors.

553   553

Please note that products illustrated may differ from production models. Not all models and accessories are available in all markets, and standard equipment may vary between different markets.
Every effort has been made to ensure that facts and figures are correct at the time of publication. However, Volvo Penta reserves the right to make changes without prior notice at any time.

Rating guidelines                                                                                                           Power standards                                                           English10-2024 © 2024 AB Volvo Penta.

CONTINUOUS POWER is defined as being the maximum                                                                            The engine performance corresponds to ISO 3046,
power which the generating set is capable of delivering                                                                     BS 5514 and DIN 6271. The technical data applies
continuously while supplying a constant electrical load when                                                                to an engine without cooling fan and operating on
operated for an unlimited number of hours per year under the                                                                a fuel with calorific value of 42.7 MJ /kg (18360
agreed operating conditions with the maintenance intervals                                                                  BTU/lb) and a density of 0.84 kg/liter (7.01 lb/US
and procedures being carried out as prescribed by the ma-                                                                   gal), also where this involves a deviation from the
nufacturer.                                                                                                                 standards. Power output guaranteed within 0 to +2%
                                                                                                                            att rated ambient conditions at delivery. Ratings are
PRIME POWER rating corresponds to ISO Standard Power                                                                        based on ISO 8528. Engine speed governing in ac-
for continuous operation. It is applicable for supplying elec-                                                              cordance with ISO 8528-5 G3.
trical power at variable load for an unlimited number of hours
instead of commercially purchased power. A10 % overload                                                                     Please contact your local Volvo Penta dealer for
capability for govering purpose is available for this rating.                                                               further information.

STAND-BY POWER rating corresponds to ISO Standard                                                  AB Volvo Penta
Fuel Stop Power. It is applicable for supplying stand-by elec-
trical power at variable load in areas with well established                                    SE-405 08 Göteborg, Sweden
electrical networks in the event of normal utility power failure.                                     www.volvopenta.com
No overload capability is available for this rating.

DATA CENTRE POWER is defined as being the maximum
power which a generating set is capable of delivering while
supplying a variable or continuous electrical load and during
unlimited run hours. Depending on the sites to supply and the
availability of reliable utility, the generating set manufacturer
is responsible to define what power level he is able to supply
to fulfil that requirement including hardware or software or
maintenance plan adaptation.

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TAD1346GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 427 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 470 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 436 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 479 kWm / 1800 rpm
| Bore × Stroke, mm | 131 × 158
| Displacement, l | 12.78
| Compression ratio | 17.8:1
| Wet weight, kg | 1243
| Wet weight with Gen Pac, kg | 1455
