URL: https://pubs.volvopenta.com/publications/47716122
Accessed: 2026-11-11

# Product Leaflet TWD1672-1673GE (PDF, 1.1MB)

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-stage-iv-epa-tier-4f/

twd1682-1683ge

16.12 liter, in-line 6 cylinder

TWD1682-1683GE is a reliable, powerful and compact in-line              The engine also features a compact and low weight design that
6 cylinder diesel engine. It is designed to power a wide range of       is well-balanced, providing smooth operation with low noise and
stand-by and prime power generator sets.                                vibration. It is designed for easily accessible service points.
                                                                        A wide range of options is available, including a heavy-duty frame,
This 16 liter diesel engine utilizes dual-stage turbochargers and       cooling package and air-filter that will suit a variety of installations.
heavy-duty steel pistons to provide excellent power density.
It features a proven combustion technology with high-pressure               • Proven and straight-forward design - built on
unit injectors, resulting in high fuel efficiency and low exhaust              Volvo Group technology
emission levels.
                                                                            • RoHS2 Compliant
Efficient injection as well as robust engine design in combination          • Low cost of ownership and operation
with SCR technology (Selective Catalyst Reduction) contributes              • SCR only - no EGR, DOC, DPF or regeneration
to low exhaust emission, excellent combustion and low fuel                  • High efficient cooling system
consumption.                                                                • Excellent step load performance acc. to ISO 8528-5
The exhaust aftertreatment system consists of only SCR, without             • Compact, simple installation and easy to service
EGR, DOC or DPF. A minimum of components are used and no                    • Available as Genpac or Base engine configuration
downtime for regeneration or decreased service intervals. No
EGR also results in less heat rejection, leading to excellent power
density and improved fuel economy.

SCR technology selected by Volvo Group does not increase the
amount of cooling capacity needed.

                   50 Hz / 1500 rpm                                                      60 Hz / 1800 rpm

                Prime power                            Standby power                     Prime power                            Standby power

             kWm kWe kVA                            kWm kWe kVA                          kWm kWe kVA                            kWm kWe kVA

TWD1682GE    -  -            -                      -  -             -                   541 508 635                            595 560 700
TWD1683GE
             570 536 670                            627 589 737                          596 560 700                            655 616 770
Data Center
    Power          50 Hz / 1500 rpm                                                      60 Hz / 1800 rpm

              >300h running per year or non-        ≤300h running per year and reliable   >300h running per year or non-        ≤300h running per year and reliable
             reliable utility power in the country       utility power in the country    reliable utility power in the country       utility power in the country

             kWm kWe kVA                            kWm kWe kVA                          kWm kWe kVA                            kWm kWe kVA

TWD1682GE    -  -            -                      -  -             -                   541 508 635                            595 560 700

TWD1683GE    570 536 670                            627 589 737                          596 560 700                            655 616 770

Generator efficiency (typical): 94%

kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data

twd1682-1683ge

16.12 liter, in-line 6 cylinder

Technical Data                                                                                                     Technical description

Configuration and no. of cylinders............................................................. in-line 6          Engine and block
Displacement, l (in³)........................................................................16.12 (983.9)         • Cast iron cylinder block with optimum distribution of forces
Method of operation.................................................................................. 4-stroke     • Wet, replaceable cylinder liners
Bore, mm (in.).........................................................................................144 (5.67)  • Tapered connecting rods for increased piston lifetime
Stroke, mm (in.)......................................................................................165 (6.50)   • Crankshaft induction hardened bearing surfaces and fillets with seven
Compression ratio......................................................................................... 16.8:1
Wet weight, engine only, kg (lb).......................................................1810 (3390)                    main bearings
Wet weight, Genpac (engine, cooling system, air filtration system                                                  • Case hardened and Nitrocarburized transmission gears for heavy duty
and frame kg (lb)................................................................................2767 (6100)
                                                                                                                      operation
Fuel consumption                                                                                                   • Viscous type crankshaft vibration dampers to withstand single bearing

Dimensions                                                                                                            alternator torsional vibrations
                                                                                                                   • Replaceable valve guides and valve seats
Not for installation. Dimensions in mm [inch].                                                                     • Overhead camshaft and 4 valves per cylinder

                                                                   1911 [75]                                       Lubrication system
                                                                                                                   • Full flow oil cooler
     1390 [55]        3053 [120]                                                                                   • Full flow disposable spin-on oil filter, for extra high filtration
400 300                                                                                                            • The lubricating oil level can be measured at start-up
                           654
                                     1065                                                                          Fuel system
                                                                                                                   • Electronic high pressure unit injectors
                                                                                                                   • Fuel prefilter with water separator and water-in-fuel indicator / alarm
                                                                                                                   • Fine fuel filter with manual feed pump and fuel pressure switch

                                                                                                                   Cooling system
                                                                                                                   • Efficient cooling with accurate coolant control through a water

                                                                                                                      distribution duct in the cylinder block
                                                                                                                   • Belt driven coolant pumps with high degree of efficiency
                                                                                                                   • Water-cooled charge air coolers

                                                                                                                   Turbo charger
                                                                                                                   • Efficient and reliable dual stage turbo chargers
                                                                                                                   • Intermediate charge air coolers for both turbo chargers
                                                                                                                   • Waste gate system for the high pressure turbo charger

                                                                                                                   Electrical system
                                                                                                                   • Engine Management System (EMS), an electronically controlled pro-

                                                                                                                      cessing system which optimizes engine performance. It also includes
                                                                                                                      advanced facilities for diagnostics and fault tracing
                                                                                                                   • The instruments and controls connect to the engine via the CAN SAE
                                                                                                                      J1939 interface. The DCU2 is a control panel with display, engine
                                                                                                                      control, monitoring, alarm, parameter setting and diagnostic functions.
                                                                                                                      It also presents error codes in clear text. The DCU2 makes it possible to
                                                                                                                      install and combine several sets of analogue and digital instruments.
                                                                                                                   • Sensors for oil pressure, oil temp, boost pressure, boost temp, coolant
                                                                                                                      temp, fuel temp, water in fuel, fuel pressure and two speed sensors.

                                                                                                                   Exhaust aftertreatment system
                                                                                                                   • SCR only. No EGR, DOC, DPF or regeneration. Wide range of

                                                                                                                      installation options available.
                                                                                                                   • AdBlue/DEF tank including AdBlue/DEF Quality Level Temperature

                                                                                                                      Sensor

                1405                                                          427
                1525                                               407

Rating guidelines                                                                                                  Power standards                                                               English 01-2025 © 2025 AB Volvo Penta.

PRIME POWER rating corresponds to ISO Standard Power                                                               The engine performance corresponds to ISO 3046, BS
for continuous operation. It is applicable for supplying electri-                                                  5514 and DIN 6271. The technical data applies to an
cal power at variable load for an unlimited number of hours                                                        engine without cooling fan and operating on a fuel with
instead of commercially purchased power. A10 % overload                                                            calorific value of 42.7 MJ /kg (18360 BTU/lb) and a
capability for govering purpose is available for this rating.                                                      density of 0.84 kg/liter (7.01 lb/US gal), also where
                                                                                                                   this involves a deviation from the standards. Ratings
STAND-BY POWER rating corresponds to ISO Standard                                                                  are based on ISO 8528. Engine speed governing in
Fuel Stop Power. It is applicable for supplying stand-by elec-                                                     accordance with ISO 8528-5 G3.
trical power at variable load in areas with well established
electrical networks in the event of normal utility power failure.                                                  Please note that products illustrated may differ from production
No overload capability is available for this rating.                                                               models. Not all models and accessories are available in all markets,
                                                                                                                   and standard equipment may vary between different markets. Every
DATA CENTRE POWER is defined as being the maximum                                                                  effort has been made to ensure that facts and figures are correct at
power which a generating set is capable of delivering while                                                        the time of publication. However, Volvo Penta reserves the right to
supplying a variable or continuous electrical load and during                                                      make changes without prior notice at any time.
unlimited run hours. Depending on the sites to supply and the
availability of reliable utility, the generating set manufacturer                                                  Please contact your local Volvo Penta dealer for further information.
is responsible to define what power level he is able to supply
to fulfil that requirement including hardware or software or          AB Volvo Penta
maintenance plan adaptation.
                                                                   SE-405 08 Göteborg, Sweden
                                                                         www.volvopenta.com

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TWD1683GE

| Net engine prime power kWm, 60 Hz / 1800 rpm | 596 kWm / 1800 rpm
| Bore × Stroke, mm | 144 × 165
| Displacement, l | 16.12
| Compression ratio | 16.8:1
| Wet weight, engine only, kg | 1810
