URL: https://pubs.volvopenta.com/publications/47717348
Accessed: 2026-11-11

# Product bulletin TADH880-882GE (PDF, 1.7MB)

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/df-d8-eu-stage-v/

TADH880-882GE

7.7 liter, in-line 6 cylinder

The TADH880-882GE is a dual-fuel-ready engine thatʼs able to            Low exhaust emission
run on a fuel mix of diesel/HVO and hydrogen after being ﬁtted          Combined with optimized DPF/SCR technology, the TADH880-
with a CMB.TECH hydrogen kit.                                           882GE complies with EU Stage V emissions. After being fitted
                                                                        with CMB.TECHʼs hydrogen kit, and depending on load and
Beneﬁts of hydrogen dual-fuel engines                                   performance, this engine can see up to an 80% reduction in CO2
A hydrogen dual-fuel engine can offer a cost-effective path toward      emissions while still meeting Stage V emissions regulations.
decarbonization, leveraging proven combustion technology and
its reliability and familiarity. By displacing a large share of diesel  Service and maintenance
with hydrogen, it significantly reduces CO₂ emissions, while other      The engine includes accessible service points, with optional
exhaust emissions remain similar or lower than conventional             remotely mounted filters and components. Standard engine
diesel engines.                                                         maintenance and is handled by Volvo Pentaʼs service network, with
                                                                        support from CMB.TECH for the hydrogen kit.
Performance and uptime
Performance remains uncompromised, delivering the same power            • Proven and straight-forward design - built on Volvo Group
and torque curves operators expect from a standard diesel unit.               technology
Installation requirements for OEMs are minimal, ensuring swift in-
tegration without major design overhauls. With full diesel backup       • Compact, simple installation and easy to service
capability, uptime remains maximized―providing both sustain-
ability and operational security in one solution.                       • Continues to meet emission standards

                                                                        • Full diesel back up to ensure high uptime

                           50 Hz / 1500 rpm                                                           60 Hz / 1800 rpm

              Continuous   Prime                    Standby                              Continuous   Prime                     Standby
                 power     power                     power                                  power     power                      power

             kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA kWm kWe kVA

TADH880GE 97  90 113 129 120 150 142 132 165 113 105 132 151 140 175 166 154 193

TADH881GE 129 120 150 172 160 200 189 176 220 149 138 173 198 184 230 218 203 253

TADH882GE 161 150 188 215 200 250 237 220 276 164 152 190 218 203 254 240 223 279

                          50 Hz / 1500 rpm                                                           60 Hz / 1800 rpm

Data Center   >300h running per year or non-        ≤300h running per year and reliable   >300h running per year or non-        ≤300h running per year and reliable
   Power     reliable utility power in the country       utility power in the country    reliable utility power in the country       utility power in the country

              kWm kWe kVA                           kWm kWe kVA                          kWm kWe kVA                            kWm kWe kVA

TADH880GE     129 120 150                           142 132 165                          151 140 175                            166 154 193

TADH881GE     172 160 200                           189 176 220                          198 184 230                            218 203 253

TADH882GE     215 200 250                           237 220 276                          218 203 254                            240 223 279

Generator efﬁciency (typical): TADH880GE/TADH881GE/TADH882GE 93%
kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data

TADH880-882GE

7.7 liter, in-line 6 cylinder

Technical data                                                                                             Technical description

Configuration and no. of cylinders.................................................... in-line 6           Engine and block
Displacement, l (in³)....................................................................... 7.7 (470)     – Cast iron cylinder block
Method of operation..........................................................................4-stroke      – Replaceable valve guides and valve seats
Bore, mm (in.)................................................................................ 110 (4.33)  – Overhead camshaft and four valves per cylinder
Stroke, mm (in.)............................................................................. 135 (5.31)   – Flywheel housing with connection according to SAE 2
Wet weight *), engine only, kg (lb)............................................ 723 (1594)
Compession ratio................................................................................. 17.2:1   Lubrication system
Direction of rotation (viewed towards flywheel))............ counterclockwise                              – Full flow cartrigde insert filter
                                                                                                           – Gear type lubrication oil pump, gear driven
*) The engine is weighed with components that consist of the minimum running weight
                                                                                                           Fuel system
including standard flywheel and excluding cooling package, hoses and air filters.                          – Electronically controlled common rail injectors
                                                                                                           – Gear driven fuel feed pump
Fuel consumption                                                                                           – Fuel pre filter with water separator and water-in-fuel indicator/alarm
                                                                                                           – Manual feed pump on pre filter
Prime Power, g/kWh (lb/hph)
                                                                                                           Cooling system
     TADH880GE                       TADH881GE                        TADH882GE                            – Belt driven coolant pump with high degree of efficiency

     1500 rpm 1800 rpm 1500 rpm 1800 rpm 1500 rpm 1800 rpm                                                 Electrical system
                                                                                                           – Engine Management System (EMS), includes advanced facilities for
25%    237                    247      221                     239      212      234
     (0.384)                (0.400)  (0.358)                 (0.387)  (0.344)  (0.379)                        diagnostics and fault tracing.
                                                                                                           – The instruments and controls connect to the engine via the CAN SAE
50%    206                    213      199                     206      196      205
     (0.334)                (0.345)  (0.323)                 (0.334)  (0.318)  (0.332)                        J1939 interface. Options available for engine control equipment.
                                                                                                           – Software ready for dual fuel use
75%    197                    203      195                     200      195      199
     (0.319)                (0.329)  (0.316)                 (0.325)  (0.316)  (0.323)                     Exhaust after treatment system
                                                                                                           – SCR, DPF+ DOC and uncooled EGR
100% 195                      200      195                     198      198      198                       – Airless urea injection
              (0.316)       (0.323)  (0.316)                 (0.320)  (0.321)  (0.321)                     – Wide range of options available, including different sized AUS/DEF

Dimensions                                                                                                    tanks (also possible for OEM to design own tank).
                                                                                                           – AUS/DEF Quality Level Temperature Sensor
Not for installation. Dimensions in mm.                                                                    – NOx sensor ready for dual fuel use

                                                       2018                                                Main components

860

340

                       945

                                     1292                                                                  1. Engine with common rail fuel injection  8. Dosage Valve
                                                                                                           2. AdBlue Pump Unit                        9. Diesel particular filter
                                                                                                           3. Solenoid Valve, heating                 10. Muffler with Catalytic Converter
                                                                                                           4. Tank armature with sensors and heater   11. After treatment Control Module (ACM)
                                                                                                           5. AdBlue tank, heated                     12. NOx Sensor
                                                                                                           6. NOx Sensor                              13. Air inlet Temperature Sensor and
                                                                                                           7. Electrical Exhaust Pressure Governor
                                                                                                                                                         pressure sensor

                                                                                                           All necessary components are available in various lengths and sizes, cables,
                                                                                                           heated hoses and tanks. A complete system.

Rating guidelines                                                                 AB Volvo Penta           Power standards                                                                      English 10-2025 © 2025 AB Volvo Penta.
                                                                                                           The engine performance corresponds to ISO
CONTINUOUS POWER is defined as being the maximum                               SE-405 08 Göteborg, Sweden  3046, BS 5514 and DIN 6271. The technical
power which the generating set is capable of delivering                              www.volvopenta.com    data applies to an engine without cooling fan and
continuously while supplying a constant electrical load when                                               operating on a fuel with calorific value of 42.7 MJ
operated for an unlimited number of hours per year under the                                               /kg (18360 BTU/lb) and a density of 0.84 kg/liter
agreed operating conditions with the maintenance intervals                                                 (7.01 lb/US gal), also where this involves a devia-
and procedures being carried out as prescribed by the ma-                                                  tion from the standards. Power output guaranteed
nufacturer.                                                                                                within 0 to +2% att rated ambient conditions at
                                                                                                           delivery. Ratings are based on ISO 8528. Engine
PRIME POWER rating corresponds to ISO Standard Power                                                       speed governing in accordance with ISO 8528-5
for continuous operation. It is applicable for supplying elec-                                             G3.
trical power at variable load for an unlimited number of hours
instead of commercially purchased power. A10 % overload                                                    Please contact your local Volvo Penta dealer for further information.
capability for govering purpose is available for this rating.                                              Please note that products illustrated may differ from production
                                                                                                           models. Not all models and accessories are available in all markets,
STAND-BY POWER rating corresponds to ISO Standard                                                          and standard equipment may vary between different markets. Every
Fuel Stop Power. It is applicable for supplying stand-by elec-                                             effort has been made to ensure that facts and figures are correct at
trical power at variable load in areas with well established                                               the time of publication. However, Volvo Penta reserves the right to
electrical networks in the event of normal utility power failure.                                          make changes without prior notice at any time.
No overload capability is available for this rating.

DATA CENTRE POWER is defined as being the maximum
power which a generating set is capable of delivering while
supplying a variable or continuous electrical load and during
unlimited run hours. Depending on the sites to supply and
the availability of reliable utility, the generating set manufac-
turer is responsible to define what power level he is able to
supply to fulfil that requirement including hardware or soft-
ware or maintenance plan adaptation.

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TADH880GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 129 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 142 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 151 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 166 kWm / 1800 rpm
| Fuel consumption, prime power, 25% load, 1500 rpm | 237 g/kWh
| Fuel consumption, prime power, 50% load, 1500 rpm | 206 g/kWh
| Fuel consumption, prime power, 75% load, 1500 rpm | 197 g/kWh
| Fuel consumption, prime power, 100% load, 1500 rpm | 195 g/kWh
| Fuel consumption, prime power, 25% load, 1800 rpm | 247 g/kWh
| Fuel consumption, prime power, 50% load, 1800 rpm | 213 g/kWh
| Fuel consumption, prime power, 75% load, 1800 rpm | 203 g/kWh
| Fuel consumption, prime power, 100% load, 1800 rpm | 200 g/kWh
| Bore × Stroke, mm | 110 × 135
| Displacement, l | 7.7
| Wet weight, engine only, kg | 723

### TADH881GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 172 kWm / 1500 rpm
| Net engine standby power kWm, 50 Hz / 1500 rpm | 189 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 198 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 218 kWm / 1800 rpm
| Fuel consumption, prime power, 25% load, 1500 rpm | 221 g/kWh
| Fuel consumption, prime power, 50% load, 1500 rpm | 199 g/kWh
| Fuel consumption, prime power, 75% load, 1500 rpm | 195 g/kWh
| Fuel consumption, prime power, 100% load, 1500 rpm | 195 g/kWh
| Fuel consumption, prime power, 25% load, 1800 rpm | 239 g/kWh
| Fuel consumption, prime power, 50% load, 1800 rpm | 206 g/kWh
| Fuel consumption, prime power, 75% load, 1800 rpm | 200 g/kWh
| Fuel consumption, prime power, 100% load, 1800 rpm | 198 g/kWh
| Bore × Stroke, mm | 110 × 135
| Displacement, l | 7.7
| Wet weight, engine only, kg | 723

### TADH882GE

| Net engine prime power kWm, 50 Hz / 1500 rpm | 215 kWm / 1500 rpm
| Net engine prime power kWm, 60 Hz / 1800 rpm | 218 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 240 kWm / 1800 rpm
| Fuel consumption, prime power, 25% load, 1500 rpm | 212 g/kWh
| Fuel consumption, prime power, 50% load, 1500 rpm | 196 g/kWh
| Fuel consumption, prime power, 75% load, 1500 rpm | 195 g/kWh
| Fuel consumption, prime power, 100% load, 1500 rpm | 198 g/kWh
| Fuel consumption, prime power, 25% load, 1800 rpm | 234 g/kWh
| Fuel consumption, prime power, 50% load, 1800 rpm | 205 g/kWh
| Fuel consumption, prime power, 75% load, 1800 rpm | 199 g/kWh
| Fuel consumption, prime power, 100% load, 1800 rpm | 198 g/kWh
| Bore × Stroke, mm | 110 × 135
| Displacement, l | 7.7
| Wet weight, engine only, kg | 723
