URL: https://pubs.volvopenta.com/publications/47717684
Accessed: 2026-11-11

# Product leaflet - G17 (PDF, )

Trang: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/g17/

twG1781ge

17.26 liter, in-line 6 cylinder

TWG1781GE is a reliable, powerful and compact in-line 6        • High power density and fuel efficiency
cylinder spark ignited gas engine. It´s designed to power a    • Low exhaust emissions
wide range of generator sets.                                  • Certified according to US EPA Stationary
                                                               • Compact and low weight design
This 17-liter gas engine, built on the Volvo Penta 17-liter    • Speed 1800 rpm
platform, leverages state-of-the-art technologies to deliver   • Suitable for a wide range of applications
exceptional power density while maintaining a common           • Service interval 1000 hours
footprint.

It features a spark ignited combustion technology with single
point injection system, lambda controlled combustion and
three way catalyst to reach low exhaust emission levels.

The TWG1781GE runs efficiently on both natural gas and
bio methane, making it ideal for pipeline-rich regions. It
maximizes uptime while giving operators the opportunity to
significantly lower their overall emissions when powered by
renewable natural gas.

The engine also features a compact and low weight design
that is well-balanced, providing smooth operation with low
noise. It´s designed for easily accessible service points.

A range of options are available and will suit a variety of
installations.

           60 Hz / 1800 rpm

           Prime                 Standby
           power                  power

           kWm kWe kVA kWm kWe kVA

TWG1781GE  441 414 518 485 456 570

Generator efficiency (typical): 94%

kWm = kiloWatt mechanical, net with fan*; kWe = kiloWatt electrical = kWm x Generator eff.; kVA = kiloVoltAmpere calculations based on a 0.8 power factor = kWe / 0.8
1 kW = 1 hp x 1.36; 1 hp = 1 kW x 0.7355
*) According to technical data
**)Dependent on gas quality

twG1781ge

17.26 liter, in-line 6 cylinder

Technical Data                                                                                                      Technical description

Configuration and no. of cylinders............................................................. in-line 6           Engine and block
Displacement, l (in³)..................................................................... 17.26 (1053.3)           • Wet, replaceable cylinder liners
Method of operation.................................................................................. 4-stroke      • Aluminum pistons for high performance
Bore, mm (in.).........................................................................................149 (5.86)   • Crankshaft induction hardened bearing surfaces and fillets
Stroke, mm (in.)........................................................................................ 165 (6.5)
Compression ratio......................................................................................... 13.5:1      with seven main bearings
Wet weight, engine only, kg (lb).......................................................1900 (4190)                  • Case hardened and Nitrocarburized transmission gears for
Wet weight, Genpac (engine, cooling system, air filtration system kg (lb)..2200 (4851)
                                                                                                                       heavy duty operation
Fuel consumption*                                                                                                   • Viscous type crankshaft vibration dampers to withstand single

*)Depending on gas quality                                                                                             bearing alternator torsional vibrations
                                                                                                                    • Replaceable valve guides and valve seats
Prime Power, kg/h (lb/h)                                                                                            • Overhead camshaft and 4 valves per cylinder
                                                                                                                    • SAE1 alternator interface
25%   TWG1781GE
50%     1800 rpm                                                                                                    Lubrication system
75%       31 (69)                                                                                                   • Full flow oil cooler
100%     49 (171)                                                                                                   • Full flow disposable spin-on oil filter
         71 (157)                                                                                                   • Bypass filter with extra high filtration
         95 (209)                                                                                                   • Volvo Penta VDS4.5 ULA 10w-30
                                                                                                                    • Engine delivered with oil
Standby Power, kg/h (lb/h)
                                                                                                                    Fuel system
25%   TWG1781GE                                                                                                     • Double safety valve and zero pressure valve
50%     1800 rpm                                                                                                    • State of the art gas injection valve
75%       33 (37)
100%      53 (60)                                                                                                   Cooling system
          78 (88)                                                                                                   • Efficient cooling with accurate coolant control through a water
        105 (119)
                                                                                                                       distribution duct in the cylinder block.
Dimensions                                                                                                          • Dual-circuit
                                                                                                                    • Belt driven coolant pumps with high degree of efficiency
Not for installation. Dimensions in mm.                                                                             • Fixed fan drive
                                                                                                                    • Water-cooled charge air coolers
                                                                                                                    • Coolant VCS2

                                                                                                                    Turbo charger
                                                                                                                    • Efficient and reliable turbo charger
                                                                                                                    • Water cooled center housing for higher performance
                                                                                                                    • Charge air cooler
                                                                                                                    • Waste gate system for the turbo charger

                                                                                                                    Electrical system
                                                                                                                    • ECM4.1, an electronically controlled processing system which

                                                                                                                       optimizes engine performance. It also includes advanced fa-
                                                                                                                       cilities for diagnostics and fault tracing
                                                                                                                    • The instruments and controls connect to the engine via the
                                                                                                                       CAN SAE J1939 interface
                                                                                                                    • Sensors for inputs such as: oil pressure, oil temp, boost pres-
                                                                                                                       sure, boost temp, coolant temp, air filter pressure, knock sen-
                                                                                                                       sors.
                                                                                                                    • Lambda sensor and exhaust gas temp sensor

Rating guidelines                                                                                                   Power standards                                                        English 10-2026 © 2026 AB Volvo Penta.

CONTINUOUS POWER is defined as being the maximum power                                                              The engine performance complies with ISO 3046, BS
which the generating set is capable of delivering continuously                                                      5514, and DIN 6271. The technical data refers to an
while supplying a constant electrical load when operated for an                                                     engine without a cooling fan and operating on natural
unlimited number of hours per year under the agreed operating                                                       gas with a Lower heating value (LHV) of 38.85 MJ/
conditions with the maintenance intervals and procedures being                                                      m3 (+-5%) and a Methane value of 73.3 (+-2%),
carried out as prescribed by the manufacturer.                                                                      where applicable, even if this results in deviations from
                                                                                                                    the listed standards. Power ratings are based on ISO
PRIMEPOWER ratings corresponding to ISO Standard Power                                                              8528.
for continuous operation. This relates to the supplying of electri-
cal power at variable load with 70% load factor for an unlimited                                                    Please note that products illustrated may differ from production
number of hours as opposed to commercially purchased power. A                                                       models. Not all models and accessories are available in all markets,
10% overload capability is available with this rating.                                                              and standard equipment may vary between different markets. Every
                                                                                                                    effort has been made to ensure that facts and figures are correct at
STANDBY POWER ratings corresponding to ISO Fuel Stop                                                                the time of publication. However, Volvo Penta reserves the right to
Power. This relates to the supplying of standby electrical power at                                                 make changes without prior notice at any time.
variable load in areas with well established electrical networks, in
the event of normal utility power failure. No overload capability is                                                Please contact your local Volvo Penta dealer for further information.
available with this rating. The average power output during a 24h
period shall not exceed 80%. Engine operation < 500hrs per year           AB Volvo Penta
whereof continous operation < 300hrs.
                                                                       SE-405 08 Göteborg, Sweden
DATA CENTRE POWER is defined as being the maximum power                      www.volvopenta.com
which a generating set is capable of delivering while supplying
a variable or continuous electrical load and during unlimited run
hours. Depending on the sites to supply and the availability of reli-
able utility, the generating set manufacturer is responsible to de-
fine what power level he is able to supply to fulfil that requirement
including hardware or software or maintenance plan adaptation.

## Theo từng model

Các dòng dưới đây do suppliers/volvo-penta.mjs viết lại từ các dòng của bản tin ở trên (mỗi số là số của dòng gốc; công suất chỉ ghi khi kWm, kWe, kVA trùng bảng Technical data của trang).

### TWG1781GE

| Net engine prime power kWm, 60 Hz / 1800 rpm | 441 kWm / 1800 rpm
| Net engine standby power kWm, 60 Hz / 1800 rpm | 485 kWm / 1800 rpm
| Bore × Stroke, mm | 149 × 165
| Displacement, l | 17.26
| Compression ratio | 13.5:1
| Wet weight, engine only, kg | 1900
