URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/
Accessed: 2026-11-11

# Technical data - D8 - EU Stage IIIA/EPA Tier 3

| | TAD851GE | TAD852GE | TAD853GE
| 50 Hz power
| Prime power | 220 kWm / 253 kVA / 202 kWe | 248 kWm / 289 kVA / 231 kWe | 248 kWm / 291 kVA / 233 kWe
| Standby power | 242 kWm / 278 kVA / 223 kWe | 273 kWm / 317 kVA / 254 kWe | 273 kWm / 321 kVA / 257 kWe
| 60 Hz power
| Prime power | 225 kWm / 259 kVA / 207 kWe | 247 kWm / 287 kVA / 230 kWe | 266 kWm / 313 kVA / 250 kWe
| Standby power | 248 kWm / 285 kVA / 228 kWe | 272 kWm / 316 kVA / 253 kWe | 293 kWm / 344 kVA / 275 kWe
| Details
| Fuel type | Diesel/HVO | Diesel/HVO | Diesel/HVO
| Number of cylinders | 6 | 6 | 6
| High-pressure fuel injection | Common-rail fuel injection | Common-rail fuel injection | Common-rail fuel injection
