URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/df-d8-eu-stage-v/
Accessed: 2026-11-11

# Technical data - Dual fuel ready D8 - EU Stage V

| | TADH880GE | TADH881GE | TADH882GE
| 50 Hz power
| Prime power | 129 kWm / 150 kVA / 120 kWe | 172 kWm / 200 kVA / 160 kWe | 215 kWm / 250 kVA / 200 kWe
| Standby power | 142 kWm / 165 kVA / 132 kWe | 189 kWm / 220 kVA / 176 kWe | 240 kWm / 279 kVA / 224 kWe
| 60 Hz power
| Prime power | 151 kWm / 175 kVA / 140 kWe | 198 kWm / 230 kVA / 184 kWe | 218 kWm / 254 kVA / 203 kWe
| Standby power | 166 kWm / 193 kVA / 154 kWe | 218 kWm / 253 kVA / 202 kWe | 240 kWm / 279 kVA / 224 kWe
