URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-ii-epa-tier-2/
Accessed: 2026-11-11

# Technical data - D13 - EU Stage II/Epa Tier 2

| | TAD1341GE-B | TAD1342GE-B | TAD1343GE-B | TAD1344GE-B | TAD1345GE-B | TAD1346GE
| 50 Hz power
| Prime power | 271 kWm / 315 kVA / 252 kWe | 303 kWm / 352 kVA / 282 kWe | 325 kWm / 378 kVA / 302 kWe | 354 kWm / 412 kVA / 329 kWe | 388 kWm / 451 kVA / 361 kWe | 427 kWm / 502 kVA / 402 kWe
| Standby power | 298 kWm / 346 kVA / 277 kWe | 333 kWm / 387 kVA / 310 kWe | 356 kWm / 414 kVA / 331 kWe | 389 kWm / 452 kVA / 362 kWe | 431 kWm / 501 kVA / 401 kWe | 470 kWm / 552 kVA / 442 kWe
| 60 Hz power
| Prime power | 287 kWm / 334 kVA / 266 kWe | 345 kWm / 401 kVA / 321 kWe | 353 kWm / 410 kVA / 328 kWe | 392 kWm / 456 kVA / 365 kWe | 392 kWm / 456 kVA / 365 kWe | 436 kWm / 512 kVA / 409 kWe
| Standby power | 317 kWm / 369 kVA / 295 kWe | 377 kWm / 438 kVA / 351 kWe | 388 kWm / 451 kVA / 361 kWe | 431 kWm / 501 kVA / 401 kWe | 431 kWm / 501 kVA / 401 kWe | 479 kWm / 563 kVA / 450 kWe
| Details
| Fuel type | Diesel/HVO | Diesel/HVO | Diesel/HVO | Diesel/HVO | Diesel/HVO | Diesel/HVO
| Number of cylinders | 6 | 6 | 6 | 6 | 6 | 6
| High-pressure fuel injection | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors | 
