URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/
Accessed: 2026-11-11

# Technical data - D13 - EU Stage IIIA/Epa Tier 3

| | TAD1350GE 60 Hz | TAD1351GE | TAD1352GE | TAD1353GE 60 Hz | TAD1354GE | TAD1355GE
| 50 Hz power
| Prime power | N/A kWm / N/A kVA / N/A kWe | 279 kWm / 324 kVA / 259 kWe | 314 kWm / 365 kVA / 292 kWe | N/A kWm / N/A kVA / N/A kWe | 328 kWm / 381 kVA / 305 kWe | 355 kWm / 413 kVA / 330 kWe
| Standby power | N/A kWm / N/A kVA / N/A kWe | 306 kWm / 356 kVA / 285 kWe | 345 kWm / 401 kVA / 321 kWe | N/A kWm / N/A kVA / N/A kWe | 361 kWm / 420 kVA / 336 kWe | 390 kWm / 453 kVA / 363 kWe
| 60 Hz power
| Prime power | 245 kWm / 285 kVA / 228 kWe | 294 kWm / 342 kVA / 273 kWe | 344 kWm / 400 kVA / 320 kWe | 391 kWm / 455 kVA / 364 kWe | 344 kWm / 400 kVA / 320 kWe | 344 kWm / 400 kVA / 320 kWe
| Standby power | 269 kWm / 313 kVA / 250 kWe | 323 kWm / 375 kVA / 300 kWe | 376 kWm / 437 kVA / 350 kWe | 430 kWm / 500 kVA / 400 kWe | 376 kWm / 437 kVA / 350 kWe | 376 kWm / 437 kVA / 350 kWe
| Details
| Fuel type | Diesel/HVO | Diesel/HVO | Diesel/HVO | Diesel/HVO | Diesel/HVO | Diesel/HVO
| Number of cylinders | 6 | 6 | 6 | 6 | 6 | 6
| High-pressure fuel injection | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors
