URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/
Accessed: 2026-11-11

# Technical data - D13 - EU Stage V

| | TAD1380GE | TAD1381GE | TAD1382GE
| 50 Hz power
| Prime power | 260 kWm / 302 kVA / 242 kWe | 303 kWm / 352 kVA / 282 kWe | 345 kWm / 401 kVA / 320 kWe
| Standby power | 286 kWm / 332 kVA / 266 kWe | 333 kWm / 387 kVA / 310 kWe | 379 kWm / 441 kVA / 352 kWe
| 60 Hz power
| Prime power | 274 kWm / 318 kVA / 254 kWe | 315 kWm / 367 kVA / 283 kWe | 355 kWm / 412 kVA / 330 kWe
| Standby power | 301 kWm / 350 kVA / 280 kWe | 347 kWm / 403 kVA / 323 kWe | 390 kWm / 453 kVA / 363 kWe
| Details
| Fuel type | Diesel/HVO | Diesel/HVO | Diesel/HVO
| Number of cylinders | 6 | 6 | 6
