URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/
Accessed: 2026-11-11

# Technical data - D16 - EU Stage II/Epa Tier 2

| | TAD1641GE | TAD1642GE | TWD1644GE | TWD1645GE
| 50 Hz power
| Prime power | 430 kWm / 505 kVA / 404 kWe | 503 kWm / 591 kVA / 473 kWe | 555 kWm / 652 kVA / 521 kWe | 595 kWm / 700 kVA / 560 kWe
| Standby power | 473 kWm / 556 kVA / 445 kWe | 554 kWm / 651 kVA / 521 kWe | 610 kWm / 717 kVA / 573 kWe | 655 kWm / 770 kVA / 616 kWe
| 60 Hz power
| Prime power | 485 kWm / 570 kVA / 456 kWe | 532 kWm / 625 kVA / 500 kWe | 582 kWm / 684 kVA / 574 kWe | 619 kWm / 727 kVA / 582 kWe
| Standby power | 546 kWm / 642 kVA / 513 kWe | 585 kWm / 687 kVA / 550 kWe | 640 kWm / 752 kVA / 602 kWe | 681 kWm / 800 kVA / 640 kWe
| Details
| Fuel type | Diesel/HVO | Diesel/HVO | Diesel/HVO | Diesel/HVO
| Number of cylinders | 6 | 6 | 6 | 6
| High-pressure fuel injection | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors
