URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/
Accessed: 2026-11-11

# Technical data - D16 - EU Stage IIIA/Epa Tier 3

| | TAD1650GE | TAD1651GE | TWD1652GE 50 Hz | TWD1653GE 50 Hz
| 50 Hz power
| Prime power | 393 kWm / 462 kVA / 369 kWe | 430 kWm / 505 kVA / 404 kWe | 505 kWm / 600 kVA / 480 kWe | 547 kWm / 650 kVA / 520 kWe
| Standby power | 433 kWm / 509 kVA / 407 kWe | 473 kWm / 556 kVA / 445 kWe | 557 kWm / 661 kVA / 529 kWe | 603 kWm / 716 kVA / 573 kWe
| 60 Hz power
| Prime power | 439 kWm / 516 kVA / 413 kWe | 494 kWm / 580 kVA / 464 kWe | N/A kWm / N/A kVA / N/A kWe | N/A kWm / N/A kVA / N/A kWe
| Standby power | 483 kWm / 568 kVA / 454 kWe | 546 kWm / 642 kVA / 513 kWe | N/A kWm / N/A kVA / N/A kWe | N/A kWm / N/A kVA / N/A kWe
| Details
| Fuel type | Diesel/HVO | Diesel/HVO | Diesel/HVO | Diesel/HVO
| Number of cylinders | 6 | 6 | 6 | 6
| High-pressure fuel injection | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors | Electronic unit injectors
