URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-stage-iv-epa-tier-4f/
Accessed: 2026-11-11

# Technical data - D16 - EU Stage IV/EPA Tier 4f

| | TWD1682GE 60 Hz | TWD1683GE
| 50 Hz power
| Prime power | N/A kWm / N/A kVA / N/A kWe | 660 kVA / 528 kWe
| Standby power | N/A kWm / N/A kVA / N/A kWe | N/A kWm / 726 kVA / 581 kWe
| 60 Hz power
| Prime power | 541 kWm / 635 kVA / 508 kWe | 596 kWm / 700 kVA / 560 kWe
| Standby power | 595 kWm / 700 kVA / 560 kWe | 770 kVA / 616 kWe
| Details
| Fuel type | Diesel/HVO | Diesel/HVO
| Number of cylinders | 6 | 6
| High-pressure fuel injection | Electronic unit injectors | Electronic unit injectors
