URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-v/
Accessed: 2026-11-11

# Technical data - D16 - EU Stage V/EPA Tier 4f

| | TWD1683GE
| 50 Hz power
| Prime power | 660 kVA / 528 kWe
| Standby power | 726 kVA / 581 kWe
| 60 Hz power
| Prime power | 700 kVA / 560 kWe
| Standby power | 770 kVA / 616 kWe
| Details
| Fuel type | Diesel/HVO
| Number of cylinders | 6
| High-pressure fuel injection | Electronic unit injectors
