URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d17-eu-stage-ii/
Accessed: 2026-11-11

# Technical data - D17 - EU Stage II/Epa Tier 2

| | TWD1744GE
| 50 Hz power
| Prime power | 645 kWm / 758 kVA / 606 kWe
| Standby power | 709 kWm / 833 kVA / 666 kWe
| 60 Hz power
| Prime power | 682 kWm / 801 kVA / 641 kWe
| Standby power | 750 kWm / 881 kVA / 705 kWe
| Details
| Fuel type | Diesel/HVO
| Number of cylinders | 6
| High-pressure fuel injection | Electronic unit injectors
