URL: https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/g17/
Accessed: 2026-11-11

# Technical data - G17

| | TWG1781GE
| 60 Hz power
| Prime power | 441 kWm / 518 kVA / 414 kWe
| Standby power | 485 kWm / 570 kVA / 456 kWe
| Details
| Fuel type | Natural gas
| Number of cylinders | 6
