URL: https://vpower.com/media/1541/ppu2535ng.pdf
Accessed: 2026-11-03
From: https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series

NATURAL GAS GENERATOR SET
PPU2535NG
| Applicable Conditions | Applicable Standard
Low voltage Directive 2006/95/EG
| Installation Place | Indoor | EMV Directive 2004/108/EG
Lloyds CSC Certified
| Ambient Temperature | 0°C ~ 35°C
Corners of container (ISO1161)
| Ambient Humidity | <60% | Protective coating (CSN EN12944)
| Altitude | 100m
Safety instruction according to international standard
(ISO3864 / ANSI Z535)
Conformite Europeenne (2006/42/EC,2014/35/EU，
| System Ratings (kWe/kVA) | 97/23/EC)
| Load: | [%] | 100 | 75 | 50
| Electrical power COP | acc.
| ISO | 8528-1:
| [kW] | 2535 | 1901 | 1268
| Fuel consumption: | [kW+5%] | 5781 | 4410 | 3053
| Thermal efficiency: | [%] | 46.4 | 47.7 | 49.0
| Electrical : | [%] | 43.9 | 43.1 | 41.5
| Total efficiency: | [%] | 90.3 | 90.8 | 90.5
| Engine | Alternator
| Number of cylinders | /
| c | onfiguration | 20V
| Construction | Double Bearing
| Engine speed | 1500 r/min
| Control System | AVR with PMI Excited
| Bore | 170 mm
| Insulation | Class H
| Stroke | 210 mm
| Protection | IP23
| Displacement | 95.3 L
| Rated Power Factor | 0.8
| Lube oil Capacity | 450 L | Efficiency (Cont. 100%) | 0.954
| No of Pole and Phase | 4 Poles 3 Phase 4 Wire
| Exhaust gas emissions | Acoustic
| NOx, stated as NO2 | < 500 mg/m³ i.N
| Sound pressure level | 95dB(A)
| (dry, 5% O2) | Tolerance | +2dB(A)
| CO (dry, 5 % O2) | < 1000 mg/m³ i.N
| Distance from genset | 1m
| Reference height above ground | 1.5m
| TD : 50NG2535 | REVISION: F1 | DATE: Nov 20 | PAGE:1 /2
Specification
Generator Set layout, Dimensions and Weight
| GensetModel | DryWeight (kg）
Dimensions（L×W×H）mm
| PPU2535NG | Approximately 39,820 | 12192 x 2438 x 7000
Please contact your local VPower dealer for further information. Please note that products illustrated may differ from production models. Not all models and accessories are available in all
markets, and standard equipment may vary between different markets. Every effort has been made to ensure that facts and figures are correct at the time of publication. However, VPower
reserves the right to make changes without prior notice at any time.
| United Kingdom | Middle East
| VP FLEXGEN LIMITED | VPower Middle East FZCO
| Singapore | Indonesia
| VPower Holdings (Singapore) | PT VPower Operation
| PTE Ltd. | VPOWER GROUP
Services Ltd
| China | INTERNATIONAL HOLDINGS LIMITED
Yangon
| VPower Engineering | UNITS 2701-05, OFFICE TOWER 1,
VPower Group Holdings
| China Limited | THE HABOURFRONT
(Yangon) Ltd
| Brazil | 18-22 TAK FUNG STREET, HUNG HOM
Peru
| VP FlexGen(Brazil) Spe | HONG KONG
VPTM Iquitos S.A.C
| Ltda | Tel : +852 2687 6517 Fax : +852 2687 6854
Genrent del Peru S.A.C
| WWW.VPOWER.COM | info@vpower.com | HKEx Stock Code: 1608
