URL: https://vpower.com/cn/our-business/gas-gen-sets/natural-gas-series
Accessed: 2026-11-03

VPower | 天然气系列
EN
/
繁
/
简
关于伟能
企业概况
核心领导团队
企业管治
成就
集团业务
概览
系统集成
分布式发电站
项目实例
可持续发展
全球承诺
赋能社区
关爱雇员
守护地球
投资者关系
概览
公告及通函
报告
订阅
媒体中心
媒体中心
联络我们
一般查询
info@vpower.com
投资者关系
investors@vpower.com
可持续发展
esg@vpower.com
天然气系列
| | 输出 | 效率 |
| 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)
| PPU4500NG | 4500 | 3668 | 44.6 | 43.1 | 87.7
| PPU3300NG | 3300 | 2042 | 44.8 | 27.2 | 71.9
| PPU2535NG | 2535 | 2834 | 43.9 | 46.4 | 90.3
| PPU2300NG | 2300 | 2438 | 45.0 | 42.3 | 87.3
| PPU2028NG | 2000 | 2357 | 42.3 | 47.2 | 89.5
| PPU1500NG | 1550 | 1712 | 43.0 | 43.0 | 89.0
| PPU1000NG | 1000 | 1177 | 42.3 | 47.0 | 89.3
| PPU900NG | 900 | 1056 | 42.9 | 26.2 | 69.1
| PPU800NG | 800 | 821 | 43.5 | 44.6 | 88.1
| PPU600NG | 600 | 618 | 43.3 | 44.6 | 87.9
| PPU550NG | 550 | 577 | 42.6 | 44.8 | 87.4
| PPU420NG | 420 | 535 | 39.5 | 47.3 | 86.8
| PPU360NG | 360 | 381 | 42.6 | 45.0 | 84.4
| PPU250NG | 220 | 117 | 39.4 | 45.0 | 84.4
| PPU190NG | 191 | 103 | 35.8 | 47.2 | 83.0
需要协助您寻找合适机组吗？
联络我们
其他燃气机组
沼气系列
了解更多
关于伟能
企业概况
核心领导团队
企业管治
成就
集团业务
概览
系统集成
分布式发电站
项目实例
可持续发展
全球承诺
赋能社区
关爱雇员
守护地球
投资者关系
概览
公告及通函
报告
订阅
媒体中心
联络我们
一般查询
info@vpower.com
投资者关系
investors@vpower.com
可持续发展
esg@vpower.com
© 2026 伟能集团　版权所有
私隐政策
|
版权及免责声明
