URL: https://vpower.com/cn/our-business/gas-gen-sets/biogas-series
Accessed: 2026-11-03

VPower | 沼气系列
EN
/
繁
/
简
关于伟能
企业概况
核心领导团队
企业管治
成就
集团业务
概览
系统集成
分布式发电站
项目实例
可持续发展
全球承诺
赋能社区
关爱雇员
守护地球
投资者关系
概览
公告及通函
报告
订阅
媒体中心
媒体中心
联络我们
一般查询
info@vpower.com
投资者关系
investors@vpower.com
可持续发展
esg@vpower.com
沼气系列
| | 输出 | 效率 |
| 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)
| PPU2300BG | 2300 | TBA | 43.6 | 42.9 | 86.5
| PPU2000BG | 1950 | 2066 | 42.6 | 45.1 | 87.7
| PPU1500BG | 1560 | 1667 | 42.6 | 45.6 | 88.2
| PPU1000BG | 1169 | 1245 | 42.4 | 41.9 | 84.2
| PPU900BG | 901 | 549 | 42.3 | 25.9 | 68.1
| PPU800BG | 800 | 752 | 43.1 | 40.5 | 83.6
| PPU600BG | 600 | 570 | 42.9 | 40.7 | 83.6
| PPU550BG | 550 | TBA | TBA | TBA | TBA
| PPU400BG | 400 | 536 | 39.4 | 50 | 89.4
| PPU360BG | 370 | 446 | 39.2 | 42.2 | 81.4
| PPU250BG | 250 | TBA | TBA | TBA | TBA
需要协助您寻找合适机组吗？
联络我们
其他燃气机组
天然气系列
了解更多
关于伟能
企业概况
核心领导团队
企业管治
成就
集团业务
概览
系统集成
分布式发电站
项目实例
可持续发展
全球承诺
赋能社区
关爱雇员
守护地球
投资者关系
概览
公告及通函
报告
订阅
媒体中心
联络我们
一般查询
info@vpower.com
投资者关系
investors@vpower.com
可持续发展
esg@vpower.com
© 2026 伟能集团　版权所有
私隐政策
|
版权及免责声明
