URL: https://cdn.mediapool.wackerneusongroup.com/asset/491085414967/document_6qel8f66rh01r3k5n64crpjg3o
Accessed: 2026-11-14

                       Generators

                       Mobile

Series power starts here                                        Rugged design, exceptional power

Wacker Neuson mobile generators are built to deliver the power  Compact sound-attenuated generators are engineered to

you need, when and where you need it. They’re designed to       withstand extreme conditions and provide consistent, quiet

withstand the elements and run for long hours in prime and      operation for construction, industrial, mining, commercial and

standby applications.                                           special applications.
Performance Data                         Unit          G14                    G25             G35                               I  Performance

Length x width x height skid             in        75  x 37 x 48.5   75 x 37 x 48.5           75 x 37 x 48.5                      Large fuel tanks ensure long run times

Operating weight                         lbs           1,760                    2,222         2,259                               Separate excitation winding for improved motor

Length x width x height with    trailer  in                          131.8 x 58.3 x 68.8                                           starting

                                                                                                                                  Automatic Voltage Regulator (AVR) provides clean

Operating weight                         lbs           2,180                    2,576         2,613                                power for sensitive electronics

Prime output                             kW / kVA  13.5 / 13.5                20 / 25         28 / 35                           I  E ciency

Standby output                           kW / kVA      15 / 15                22 / 27         31 / 39

AC voltage single phase                  1Ø            120 / 240     120, 127, 139, 240, 254, 277V adjustable                     Voltage selector switch allows operator to easily

             three phase                 3Ø        single phase      208, 220, 240, 416, 440, 480V reconnectable*                  select setting before starting generator (not on G14)

Frequency                                Hz            60                          60         60                                  User-friendly, Deep Sea controller with

Power factor                             1Ø / 3Ø       1.0                  1.0 / 0.8         1.0 / 0.8                            auto-start function

Voltage regulation no load               %             ±1                          ±1         ±1                                I  Maintenance

to full load steady state                              ±0.29                     ±0.2         ±0.2

Sound level at max. load                 dB(A)     63 @ 23      ft         63 @ 23 ft         63 @ 23 ft                          Low cost of ownership and longer uptime due to

Engine type                                        Kohler KSD1403NA  Kohler KDI1903           Kohler KDI1903                       service e ciency, better fuel economy and longer

Rated standby power                      hp            25.7                      49.6         49.6                                 service intervals

                                         rpm           @ 1,800              @ 1,800           @ 1,800                             Removable doors provide quick and easy

Fuel tank capacity                       gal           63                          63         63                                   access for servicing

Fuel consumption @ prime                 gal/h         1.8                         1.8        2.4

AC Receptacles                                         2                           2          2

20A GFCI Duplex 5-20R                                  2                           2          3

50A Twist Lock CS6369

DEF capacity                             gal           -                           -          -

DEF consumption                          gal/h         -                           -          -

CSA certiﬁed                                           yes                       yes          yes

                                         Unit                        G50                                                        G70                                         G100

Length x width x height                  in                         81.6 x 37.8 x 50.6                                          96.5 x 38 x 63.2                            101.9 x 43.9 x 64.7

Operating weight skid                    lbs                         2,705                                                      4,510                                       5,869

Length x width x height with trailer     in                          138.8 x 58.3                                               160 x 67.5                                  149 x 64.1

                                                                     x 71                                                          x 85                                     x 82.8

Operating weight                         lbs                         3,090                                                      5.390                                       6,200

Prime output                             kW / kVA                    38 / 48                                                    58 / 72                                     84 / 105

Standby output                           kW / kVA                    42 / 52                                                    63 / 79                                     92 / 115

AC voltage single phase                  1Ø / 3Ø                                      120, 127, 139, 240, 254, 277V adjustable                               120,  127,  139, 240, 254, 277V adjustable 208,  220,      240,

            three phase                                                          208, 220, 240, 416, 440, 480V reconnectable*                                            416, 440, 480V reconnectable*

Frequency                                Hz                          60                                                            60                                       60

Power factor                             1Ø / 3Ø                     1.0 / 0.8                                                  1.0 / 0.8                                   1.0 / 0.8

Voltage regulation no load to full       %                           ±1                                                            ±1                                       ±1

load steady state                                                    ±0.2                                                          ±0.2                                     ±0.2

Sound level at max. prime load           dB(A)                       63 @ 23 ft                                                 68.0 @ 23                                   73.1 @ 23 ft

Engine type                                                         Kohler KDI2504                                              Kohler KDI3404                              Rehlko KDI3404-TCR

Rated standby power                      hp                          73.1                                                          109                                      169

                                         rpm                         @ 2,200                                                    @ 1,800                                     @ 1,800

Fuel tank capacity                       gal                         88                                                            112                                      152

Fuel consumption @ max.                  gal/h                       3.3                                                           4.2                                      6.0

prime load

AC Receptacles                                                       2                                                             2                                        2

20A GFCI Duplex 5-20R                                                3                                                             3                                        3

50A Twist Lock CS6369

DEF capacity                             gal                         -                                                             5.1                                      14.6

DEF consumption max. prime               gal/h                       -                                                             0.07                                     0.51

CSA certiﬁed                                                         yes                                                           yes                                      yes

                           www.wackerneuson.com                                                                                                                                                  0986255      2 / 2026

                           ©Wacker Neuson 2026. Right to make technical amendments reserved.                                            Facebook  Instagram        Youtube  LinkedIn

