URL: https://cdn.mediapool.wackerneusongroup.com/asset/491085414967/document_0tospiv09t1d545v055bkhtl7o
Accessed: 2026-11-14

                                                                  G130

                                                                  Mobile Generator

                                                                  Powerful prime power generator, suited for

                                                                  the toughest applications

                                                                  The G130 is a durable, sound attenuated diesel generator that

                                                                  provides mobile prime power for larger construction, commercial,

                                                                  industrial, special event and emergency management applications

                                                                  where quiet, reliable power is needed. The digital controller

                                                                  monitors and protects the generator and engine. The standard

                                                                  environmentally friendly features include a 115% fluid

                                                                  containment, crankcase oil vapor recovery system, no mess oil

                                                                  and radiator drain hoses and fast fuel fill system that minimizes

                                                                  fuel spill potential.

Highlights

■ Programmable Controller

■ Cummins QSB5-G11 Engine

■ Long Run Time

■ Powerful and Precise Alternator

■ 600 Volt Alternator

Technical Data

■ Generator                                                Engine Manufacturer                                                                                                                Cummins

Insulation class                   H                       ■ Operating Fluids

Output current 1~                  264.0 A                 Cooling fluid volume                                                                                                               43.0 l

Voltage accuracy                   1.0 %                   Tank capacity AdBlue® / DEF                                                                                                        33.0 l

Output current 3~                  313.0 A                 Consumption AdBlue®/DEF (Pime                                                                                                      1.2 l/h

                                                           Load)

Generator Rating 1~ (Continuous)   75.0 kVA

                                                           Run Time AdBlue®/DEF (Prime                                                                                                        25.6  hrs

Generator Rating 3~ (Continuous)   162.0 kVA               Load)

Generator Manufacturer             Mecc Alte               Fuel consumption (Prime load)                                                                                                      27.0  l/h

Generator specification            AVR without    Brushes  Run Time (Prime Load)                                                                                                              24.6  hrs

Voltage 1~                         120.0 V                 Run Time (75 % Prime Load)                                                                                                         32.5  hrs

Voltage 3~                         480.0 V                 Run Time (50 % Prime Load)                                                                                                         46.5  hrs

■ Engine                                                   ■ Shipping and Storage

Engine type                        Diesel engine           Length for shipping                                                                                                                2,870.0    mm

Engine operating mode              four-stroke             Width for shipping                                                                                                                 1,207.0    mm

Cylinder                           4.0                     Height for shipping                                                                                                                1,993.0    mm

Cylinder capacity                  4,500.0 cm³             Shipping weight                                                                                                                    2,482.0    kg

Fuel                               Diesel EN 590           Shipping weight with Trailer                                                                                                       3,019.0    kg

Exhaust-gas limit                  IIIB/Tier IV Final      Length for shipping (with Trailer)                                                                                                 4,470.0    mm

Starter battery Voltage            24.0 V                  Width for shipping (with Trailer)                                                                                                  2,032.0    mm

Battery Cold-start current CCA     950.0 A                 Height for shipping (with Trailer)                                                                                                 2,332.0    mm

The illustrations, equipment and data shown may deviate from the current delivery program of your country. Optional equipment subject to additional charge may be shown. Subject to changes.

2026-09-30                                   Copyright © 2026 Wacker Neuson SE | www.wackerneuson.com                                                                                                        1

