URL: https://www.waetapower.com/Sdec-Series-pd580403178.html
Accessed: 2026-11-13

Sdec Series from China manufacturer - WAETA POWER Welcome To WAETA POWER
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Sending Emails
sales@waetapower.com
Call Us
+86-19906969986
Home
About Us
Products Industrial Type Generator Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator Cummins Series
High Voltage Generator High Voltage Generator
Natural Gas Generator Natural Gas Generator
Alternator
Control System Controller
Synchronizing Panel
ATS
Soundproof Type Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts Controller
Filters
Other Accessories
AVR
Support FAQ
Service
News
Contact Us
Request A Quote
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us
Products
Industrial Type Generator
Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator
Cummins Series
High Voltage Generator
High Voltage Generator
Natural Gas Generator
Natural Gas Generator
Alternator
Control System
Controller
Synchronizing Panel
ATS
Soundproof Type
Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts
Controller
Filters
Other Accessories
AVR
Support
FAQ
Service
News
Contact Us
Welcome To WAETA POWER
sales@waetapower.com
+86-19906969986
Sdec Series
Home &raquo; Products &raquo; Industrial Type Generator &raquo; Sdec Series &raquo; Sdec Series
loading
Sdec Series
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Sdec Series
50HZ Model list
60HZ Model list
50HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-SC17 | 17 | 13 | 15 | 12 | 4Z2.3-G11 | 4 L | 2.3 | Sdec Series.xlsx
| WTA-SC17 | 17 | 13 | 15 | 12 | 4Z2.3-G21 | 4 L | 2.3 | Sdec Series.xlsx
| WTA-SC22 | 22 | 18 | 20 | 16 | 4Z2.7-G11 | 4 L | 2.7 | Sdec Series.xlsx
| WTA-SC22 | 22 | 18 | 20 | 16 | 4Z2.7-G21 | 4 L | 2.7 | Sdec Series.xlsx
| WTA-SC28 | 28 | 22 | 25 | 20 | 4Z3.0-G11 | 4 L | 3 | Sdec Series.xlsx
| WTA-SC28 | 28 | 22 | 25 | 20 | 4Z3.0-G21 | 4 L | 3 | Sdec Series.xlsx
| WTA-SC35 | 35 | 28 | 31 | 25 | 4Z3.2-G11 | 4 L | 3.2 | Sdec Series.xlsx
| WTA-SC35 | 35 | 28 | 31 | 25 | 4Z3.2-G21 | 4 L | 3.2 | Sdec Series.xlsx
| WTA-SC44 | 44 | 35 | 40 | 32 | 4ZT3.2-G11 | 4 L | 3.2 | Sdec Series.xlsx
| WTA-SC44 | 44 | 35 | 40 | 32 | 4ZT3.2-G21 | 4 L | 3.2 | Sdec Series.xlsx
| WTA-SC55 | 55 | 44 | 50 | 40 | 4ZT3.5-G21 | 4 L | 3.5 | Sdec Series.xlsx
| WTA-SC69 | 69 | 55 | 63 | 50 | 4ZT4.1-G21 | 4 L | 4.1 | Sdec Series.xlsx
| WTA-SC75 | 75 | 60 | 69 | 55 | 4ZTAA4.1-G21 | 4 L | 4.1 | Sdec Series.xlsx
| WTA-SC83 | 83 | 66 | 75 | 60 | 4ZTAA4.1-G31 | 4 L | 4.1 | Sdec Series.xlsx
| WTA-SC69 | 69 | 55 | 63 | 50 | SC4H95D2 | 4 L | 4.3 | Sdec Series.xlsx
| WTA-SC88 | 88 | 70 | 80 | 64 | SC4H115D2 | 4 L | 4.3 | Sdec Series.xlsx
| WTA-SC110 | 110 | 88 | 100 | 80 | SC4H140D2 | 4 L | 4.3 | Sdec Series.xlsx
| WTA-SC125 | 125 | 100 | 113 | 90 | SC4H160D2 | 4 L | 4.3 | Sdec Series.xlsx
| WTA-SC138 | 138 | 110 | 125 | 100 | SC4H180D2 | 4 L | 4.3 | Sdec Series.xlsx
| WTA-SC165 | 165 | 132 | 150 | 120 | SC7H205D2 | 6 L | 6.5 | Sdec Series.xlsx
| WTA-SC180 | 179 | 143 | 163 | 130 | SC7H220D2 | 6 L | 6.5 | Sdec Series.xlsx
| WTA-SC206 | 206 | 165 | 188 | 150 | SC7H250D2 | 6 L | 6.5 | Sdec Series.xlsx
| WTA-SC220 | 220 | 176 | 200 | 160 | SC8D280D2 | 6 L | 8.3 | Sdec Series.xlsx
| WTA-SC250 | 250 | 200 | 225 | 180 | SC9D310D2 | 6 L | 8.9 | Sdec Series.xlsx
| WTA-SC275 | 275 | 220 | 250 | 200 | SC9D340D2 | 6 L | 8.9 | Sdec Series.xlsx
| WTA-SC303 | 303 | 242 | 275 | 220 | SC10E380D2 | 6 L | 10.4 | Sdec Series.xlsx
| WTA-SC344 | 344 | 275 | 313 | 250 | SC12E420D2 | 6 L | 11.8 | Sdec Series.xlsx
| WTA-SC385 | 385 | 308 | 350 | 280 | SC12E460D2 | 6 L | 11.8 | Sdec Series.xlsx
| WTA-SC400 | 400 | 320 | 363 | 290 | SC12E480D2 | 6 L | 11.8 | Sdec Series.xlsx
| WTA-SC413 | 413 | 330 | 375 | 300 | SC13E500D2 | 6 L | 12.8 | Sdec Series.xlsx
| WTA-SC440 | 440 | 352 | 400 | 320 | SC13E550D2 | 6 L | 12.8 | Sdec Series.xlsx
| WTA-SC500 | 500 | 400 | 450 | 360 | 6ETAA12.8-G31 | 6 L | 12.8 | Sdec Series.xlsx
| WTA-SC500 | 500 | 400 | 450 | 360 | SC25G610D2 | 12 V | 25.8 | Sdec Series.xlsx
| WTA-SC550 | 550 | 440 | 500 | 400 | 6ETAA12.8-G310 | 6 L | 12.8 | Sdec Series.xlsx
| WTA-SC550 | 550 | 440 | 500 | 400 | SC25G690D2 | 12V | 25.8 | Sdec Series.xlsx
| WTA-SC550 | 550 | 440 | 500 | 400 | 6KTAA25-G311 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC625 | 625 | 500 | 563 | 450 | SC27G755D2 | 12V | 25.8 | Sdec Series.xlsx
| WTA-SC625 | 625 | 500 | 563 | 450 | 6KTAA25-G310 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC688 | 688 | 550 | 625 | 500 | SC27G830D2 | 12V | 25.8 | Sdec Series.xlsx
| WTA-SC688 | 688 | 550 | 625 | 500 | 6KTAA25-G39 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC750 | 750 | 600 | 700 | 560 | SC27G900D2 | 12V | 25.8 | Sdec Series.xlsx
| WTA-SC750 | 750 | 600 | 700 | 560 | 6KTAA25-G38 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC550 | 550 | 440 | 500 | 400 | 6KTAA25-G36 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC625 | 625 | 500 | 563 | 450 | 6KTAA25-G35 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC688 | 688 | 550 | 625 | 500 | 6KTAA25-G34 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC750 | 750 | 600 | 700 | 560 | 6KTAA25-G33 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC900 | 900 | 720 | 825 | 660 | 6KTAA25-G31 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC1000 | 1000 | 800 | 900 | 720 | 6KTAA25-G320 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC1100 | 1100 | 880 | 1000 | 800 | 6KTAA25-G321 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC1000 | 1000 | 800 | 900 | 720 | 6WTAA35-G32 | 6 L | 35.1 | Sdec Series.xlsx
| WTA-SC1100 | 1100 | 880 | 1000 | 800 | 6WTAA35-G31 | 6 L | 35.1 | Sdec Series.xlsx
| WTA-SC1250 | 1250 | 1000 | 1125 | 900 | 6WTAA35-G310 | 6 L | 35.1 | Sdec Series.xlsx
| WTA-SC1375 | 1375 | 1100 | 1250 | 1000 | 6WTAA35-G311 | 6 L | 35.1 | Sdec Series.xlsx
60HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-SC22 | 22 | 18 | 20 | 16 | 4Z2.3-G12 | 4 L | 2.3 | Sdec Series.xlsx
| WTA-SC22 | 22 | 18 | 20 | 16 | 4Z2.3-G21 | 4 L | 2.3 | Sdec Series.xlsx
| WTA-SC28 | 28 | 22 | 25 | 20 | 4Z2.7-G12 | 4 L | 2.7 | Sdec Series.xlsx
| WTA-SC28 | 28 | 22 | 25 | 20 | 4Z2.7-G21 | 4 L | 2.7 | Sdec Series.xlsx
| WTA-SC33 | 33 | 26 | 30 | 24 | 4Z3.0-G12 | 4 L | 3 | Sdec Series.xlsx
| WTA-SC33 | 33 | 26 | 30 | 24 | 4Z3.0-G21 | 4 L | 3 | Sdec Series.xlsx
| WTA-SC41 | 41 | 33 | 38 | 30 | 4Z3.2-G12 | 4 L | 3.2 | Sdec Series.xlsx
| WTA-SC41 | 41 | 33 | 38 | 30 | 4Z3.2-G21 | 4 L | 3.2 | Sdec Series.xlsx
| WTA-SC50 | 50 | 40 | 45 | 36 | 4ZT3.2-G12 | 4 L | 3.2 | Sdec Series.xlsx
| WTA-SC50 | 50 | 40 | 45 | 36 | 4ZT3.2-G21 | 4 L | 3.2 | Sdec Series.xlsx
| WTA-SC69 | 69 | 55 | 63 | 50 | 4ZT3.5-G21 | 4 L | 3.5 | Sdec Series.xlsx
| WTA-SC75 | 75 | 60 | 69 | 55 | 4ZT4.1-G21 | 4 L | 4.1 | Sdec Series.xlsx
| WTA-SC83 | 83 | 66 | 75 | 60 | 4ZTAA4.1-G21 | 4 L | 4.1 | Sdec Series.xlsx
| WTA-SC88 | 88 | 70 | 80 | 64 | 4ZTAA4.1-G31 | 4 L | 4.1 | Sdec Series.xlsx
| WTA-SC69 | 69 | 55 | 63 | 50 | 4HT4.3-G21 | 4 L | 4.3 | Sdec Series.xlsx
| WTA-SC75 | 75 | 60 | 69 | 55 | 4HT4.3-G22 | 4 L | 4.3 | Sdec Series.xlsx
| WTA-SC100 | 100 | 80 | 91 | 73 | 4HT4.3-G23 | 4 L | 4.3 | Sdec Series.xlsx
| WTA-SC125 | 125 | 100 | 114 | 91 | 4HTAA4.3-G21 | 4 L | 4.3 | Sdec Series.xlsx
| WTA-SC138 | 138 | 110 | 125 | 100 | 4HTAA4.3-G23 | 4 L | 4.3 | Sdec Series.xlsx
| WTA-SC165 | 165 | 132 | 150 | 120 | 6HTAA6.5-G21 | 6 L | 6.5 | Sdec Series.xlsx
| WTA-SC175 | 175 | 140 | 160 | 128 | 6HTAA6.5-G22 | 6 L | 6.5 | Sdec Series.xlsx
| WTA-SC220 | 220 | 176 | 200 | 160 | 6HTAA6.5-G23 | 6 L | 6.5 | Sdec Series.xlsx
| WTA-SC250 | 250 | 200 | 225 | 180 | 6DTAA8.9-G21 | 6 L | 8.9 | Sdec Series.xlsx
| WTA-SC275 | 275 | 220 | 250 | 200 | 6DTAA8.9-G24 | 6 L | 8.9 | Sdec Series.xlsx
| WTA-SC300 | 300 | 240 | 275 | 220 | 6DTAA8.9-G23 | 6 L | 8.9 | Sdec Series.xlsx
| WTA-SC375 | 375 | 300 | 350 | 280 | 6ETAA11.8-G22 | 6 L | 11.8 | Sdec Series.xlsx
| WTA-SC450 | 450 | 360 | 400 | 320 | 6ETAA12.8-G22 | 6 L | 12.8 | Sdec Series.xlsx
| WTA-SC500 | 500 | 400 | 450 | 360 | 6ETAA12.8-G32 | 6 L | 12.8 | Sdec Series.xlsx
| WTA-SC550 | 550 | 440 | 500 | 400 | 6ETAA12.8-G310.1 | 6 L | 12.8 | Sdec Series.xlsx
| WTA-SC625 | 625 | 500 | 563 | 450 | 6KTAA25-G311 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC688 | 688 | 550 | 625 | 500 | 6KTAA25-G310 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC750 | 750 | 600 | 688 | 550 | 6KTAA25-G39 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | 6 L | 25.2 | Sdec Series.xlsx
| WTA-SC900 | 900 | 720 | 825 | 660 | 6KTAA25-G31.1 | 6 L | 25.2 | Sdec Series.xlsx
50HZ Model list
60HZ Model list
Related Products
Baudouin Series
CUMMINS Series
Deutz Series
Doosan Series
FPT Series
Perkins Series
Sdec Series
Wechai Series
Yangdong Series
Yuchai Series
Fawde Series
ISUZU Series
Ricardo Series
Related News
Who are we?
What can we do?
Why choose us?
+86 19906969986
+86-19906969986
+86-596-2922178
sales@waetapower.com
Sign up for our newsletter
get ready for the future
sign up for our newsletter to get updates straight to your inbox
Submit
OUR PRODUCTS
Industrial Type Generator
Marine Type Generator
High Voltage Generator
Natural Gas Generator
ABOUT US
Company Profile
FAQ
Service
News
MORE LINKS
Home
Contact Us
Privacy Policy
Sitemap
CONTACT US
No.40D, Longteng North Road Lantian Economic Development Zone,
Zhangzhou, Fujian, China
Tel: +86-19906969986
SOCIAL NETWORKS
Copyright © 2024 Fujian Waeta Power Co.,ltd. All Rights Reserved | Supported By leadong.com 闽ICP备18015473号-5
