URL: https://www.waetapower.com/ISUZU-Series-pd585489768.html
Accessed: 2026-11-03

ISUZU Series from China manufacturer - WAETA POWER Welcome To WAETA POWER
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Sending Emails
sales@waetapower.com
Call Us
+86-19906969986
Home
About Us
Products Industrial Type Generator Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator Cummins Series
High Voltage Generator High Voltage Generator
Natural Gas Generator Natural Gas Generator
Alternator
Control System Controller
Synchronizing Panel
ATS
Soundproof Type Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts Controller
Filters
Other Accessories
AVR
Support FAQ
Service
News
Contact Us
Request A Quote
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us
Products
Industrial Type Generator
Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator
Cummins Series
High Voltage Generator
High Voltage Generator
Natural Gas Generator
Natural Gas Generator
Alternator
Control System
Controller
Synchronizing Panel
ATS
Soundproof Type
Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts
Controller
Filters
Other Accessories
AVR
Support
FAQ
Service
News
Contact Us
Welcome To WAETA POWER
sales@waetapower.com
+86-19906969986
ISUZU Series
Home &raquo; Products &raquo; ISUZU Series
loading
ISUZU Series
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
ISUZU Series
50HZ Model list
60HZ Model list
50HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | Governor | No. of Cylinder | Displacement(L) | Download
| WTA-IS22 | 22 | 18 | 20 | 16 | JE493DB-04 | Mech | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS28 | 28 | 22 | 25 | 20 | JE493DB-02 | Mech | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS33 | 33 | 26 | 30 | 24 | JE493ZDB-04 | Mech | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS41 | 41 | 33 | 38 | 30 | JE493ZLDB-02 | Mech | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS55 | 55 | 44 | 50 | 40 | JE493ZLDC-02 | Mech | 4 L | 2.85 | ISUZU Series.xlsx
| WTA-IS22 | 22 | 18 | 20 | 16 | JE493DBE-04 | Elec | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS28 | 28 | 22 | 25 | 20 | JE493DBE-02 | Elec | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS33 | 33 | 26 | 30 | 24 | JE493ZDBE-04 | Elec | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS41 | 41 | 33 | 38 | 30 | JE493ZLDBE-02 | Elec | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS55 | 55 | 44 | 50 | 40 | JE493ZLDCE-02 | Elec | 4 L | 2.85 | ISUZU Series.xlsx
60HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | Governor | No. of Cylinder | Displacement(L) | Download
| WTA-IS28 | 28 | 22 | 25 | 20 | JE493DB-03 | Mech | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS33 | 33 | 26 | 30 | 24 | JE493DB-01 | Mech | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS41 | 41 | 33 | 38 | 30 | JE493ZDB-03 | Mech | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS50 | 50 | 40 | 45 | 36 | JE493ZLDB-01 | Mech | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS70 | 69 | 55 | 63 | 50 | JE493ZLDC-01 | Mech | 4 L | 2.85 | ISUZU Series.xlsx
| WTA-IS28 | 28 | 22 | 25 | 20 | JE493DBE-03 | Elec | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS33 | 33 | 26 | 30 | 24 | JE493DBE-01 | Elec | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS41 | 41 | 33 | 38 | 30 | JE493ZDBE-03 | Elec | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS50 | 50 | 40 | 45 | 36 | JE493ZLDBE-01 | Elec | 4 L | 2.771 | ISUZU Series.xlsx
| WTA-IS70 | 69 | 55 | 63 | 50 | JE493ZLDCE-01 | Elec | 4 L | 2.85 | ISUZU Series.xlsx
50HZ Model list
60HZ Model list
Related Products
Baudouin Series
CUMMINS Series
Deutz Series
Doosan Series
FPT Series
Perkins Series
Sdec Series
Wechai Series
Yangdong Series
Yuchai Series
Fawde Series
ISUZU Series
Ricardo Series
Related News
Who are we?
What can we do?
Why choose us?
+86 19906969986
+86-19906969986
+86-596-2922178
sales@waetapower.com
Sign up for our newsletter
get ready for the future
sign up for our newsletter to get updates straight to your inbox
Submit
OUR PRODUCTS
Industrial Type Generator
Marine Type Generator
High Voltage Generator
Natural Gas Generator
ABOUT US
Company Profile
FAQ
Service
News
MORE LINKS
Home
Contact Us
Privacy Policy
Sitemap
CONTACT US
No.40D, Longteng North Road Lantian Economic Development Zone,
Zhangzhou, Fujian, China
Tel: +86-19906969986
SOCIAL NETWORKS
Copyright © 2024 Fujian Waeta Power Co.,ltd. All Rights Reserved | Supported By leadong.com 闽ICP备18015473号-5
