URL: https://www.waetapower.com/Baudouin-Series-pd542503178.html
Accessed: 2026-11-03

Baudouin Series from China manufacturer - WAETA POWER Welcome To WAETA POWER
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Sending Emails
sales@waetapower.com
Call Us
+86-19906969986
Home
About Us
Products Industrial Type Generator Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator Cummins Series
High Voltage Generator High Voltage Generator
Natural Gas Generator Natural Gas Generator
Alternator
Control System Controller
Synchronizing Panel
ATS
Soundproof Type Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts Controller
Filters
Other Accessories
AVR
Support FAQ
Service
News
Contact Us
Request A Quote
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us
Products
Industrial Type Generator
Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator
Cummins Series
High Voltage Generator
High Voltage Generator
Natural Gas Generator
Natural Gas Generator
Alternator
Control System
Controller
Synchronizing Panel
ATS
Soundproof Type
Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts
Controller
Filters
Other Accessories
AVR
Support
FAQ
Service
News
Contact Us
Welcome To WAETA POWER
sales@waetapower.com
+86-19906969986
Baudouin Series
Home &raquo; Products &raquo; Industrial Type Generator &raquo; Baudouin Series &raquo; Baudouin Series
loading
Baudouin Series
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Baudouin Series
50HZ Model list
60HZ Model list
50HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-B22 | 20 | 16 | 19 | 15 | 4M06G20/5 | 4 L | 2.29 | Baudouin Series.xlsx
| WTA-B33 | 25 | 20 | 23 | 18 | 4M06G25/5 | 4 L | 2.29 | Baudouin Series.xlsx
| WTA-B41 | 35 | 28 | 31 | 25 | 4M06G35/5 | 4 L | 2.29 | Baudouin Series.xlsx
| WTA-B44 | 44 | 35 | 40 | 32 | 4M06G44/5 | 4 L | 2.29 | Baudouin Series.xlsx
| WTA-B50 | 50 | 40 | 45 | 36 | 4M06G50/5 | 4 L | 4.08 | Baudouin Series.xlsx
| WTA-B55 | 55 | 44 | 50 | 40 | 4M06G55/5 | 4 L | 4.08 | Baudouin Series.xlsx
| WTA-B70 | 69 | 55 | 63 | 50 | 4M10G70/5 | 4 L | 4.08 | Baudouin Series.xlsx
| WTA-B88 | 88 | 70 | 80 | 64 | 4M10G88/5 | 4 L | 4.08 | Baudouin Series.xlsx
| WTA-B110 | 110 | 88 | 100 | 80 | 4M10G110/5 | 4 L | 4.08 | Baudouin Series.xlsx
| WTA-B125 | 125 | 100 | 113 | 90 | 4M10G125/5 | 4 L | 4.08 | Baudouin Series.xlsx
| WTA-B150 | 150 | 120 | 135 | 108 | 6M11G150/5 | 6 L | 6.75 | Baudouin Series.xlsx
| WTA-B165 | 165 | 132 | 150 | 120 | 6M11G165/5 | 6 L | 6.75 | Baudouin Series.xlsx
| WTA-B220 | 220 | 176 | 200 | 160 | 6M16G220/5 | 6 L | 9.73 | Baudouin Series.xlsx
| WTA-B250 | 250 | 200 | 225 | 180 | 6M16G250/5 | 6 L | 9.73 | Baudouin Series.xlsx
| WTA-B275 | 275 | 220 | 250 | 200 | 6M16G275/5 | 6 L | 9.73 | Baudouin Series.xlsx
| WTA-B300 | 300 | 240 | 275 | 220 | 6M16G300/5 | 6 L | 9.73 | Baudouin Series.xlsx
| WTA-B350 | 350 | 280 | 313 | 250 | 6M16G350/5 | 6 L | 9.73 | Baudouin Series.xlsx
| WTA-B400 | 400 | 320 | 250 | 280 | 6M21G400/5 | 6 L | 12.54 | Baudouin Series.xlsx
| WTA-B440 | 440 | 352 | 400 | 320 | 6M21G440/5 | 6 L | 12.54 | Baudouin Series.xlsx
| WTA-B500 | 500 | 400 | 450 | 360 | 6M21G500/5 | 6 L | 12.54 | Baudouin Series.xlsx
| WTA-B550 | 550 | 440 | 500 | 400 | 6M21G550/5 | 6 L | 12.54 | Baudouin Series.xlsx
| WTA-B660 | 660 | 528 | 600 | 480 | 6M33G660/5 | 6 L | 19.6 | Baudouin Series.xlsx
| WTA-B715 | 715 | 572 | 650 | 520 | 6M33G715/5 | 6 L | 19.6 | Baudouin Series.xlsx
| WTA-B750 | 750 | 600 | 688 | 550 | 6M33G750/5 | 6 L | 19.6 | Baudouin Series.xlsx
| WTA-B825 | 825 | 660 | 750 | 600 | 6M33G825/5 | 8 L | 19.6 | Baudouin Series.xlsx
| WTA-B900 | 900 | 720 | 813 | 650 | 8M33G900/5 | 8 L | 26.14 | Baudouin Series.xlsx
| WTA-B1000 | 1000 | 800 | 900 | 720 | 8M33G1000/5 | 8 L | 26.14 | Baudouin Series.xlsx
| WTA-B1100 | 1100 | 880 | 1000 | 800 | 8M33G1100/5 | 12 V | 26.14 | Baudouin Series.xlsx
| WTA-B900 | 900 | 720 | 813 | 650 | 12M26G900/5 | 12 V | 31.8 | Baudouin Series.xlsx
| WTA-B1000 | 1000 | 800 | 900 | 720 | 12M26G1000/5 | 12 V | 31.8 | Baudouin Series.xlsx
| WTA-B1100 | 1100 | 880 | 1000 | 800 | 12M26G1100/5 | 12 V | 31.8 | Baudouin Series.xlsx
| WTA-B1250 | 1250 | 1000 | 1125 | 900 | 12M33G1250/5 | 12 V | 39.2 | Baudouin Series.xlsx
| WTA-B1400 | 1400 | 1120 | 1250 | 1000 | 12M33G1400/5 | 12 V | 39.2 | Baudouin Series.xlsx
| WTA-B1500 | 1500 | 1200 | 1375 | 1100 | 12M33G1500/5 | 12 V | 39.2 | Baudouin Series.xlsx
| WTA-B1650 | 1650 | 1320 | 1500 | 1200 | 12M33G1650/5 | 16 V | 39.2 | Baudouin Series.xlsx
| WTA-B1900 | 1700 | 1360 | 1545 | 1236 | 16M33G1700/5 | 16 V | 52.3 | Baudouin Series.xlsx
| WTA-B1900 | 1900 | 1520 | 1750 | 1400 | 16M33G1900/5 | 16 V | 52.3 | Baudouin Series.xlsx
| WTA-B2000 | 2000 | 1600 | 1875 | 1500 | 16M33G2000/5 | 16 V | 52.3 | Baudouin Series.xlsx
| WTA-B2200 | 2200 | 1760 | 2000 | 1600 | 16M33G2250/5 | 16 V | 52.3 | Baudouin Series.xlsx
60HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-B25 | 25 | 20 | 23 | 18 | 4M06G20/6 | 4 L | 2.29 | Baudouin Series.xlsx
| WTA-B32 | 32 | 25 | 29 | 23 | 4M06G25/6 | 4 L | 2.29 | Baudouin Series.xlsx
| WTA-B41 | 41 | 33 | 38 | 30 | 4M06G33/6 | 4 L | 2.29 | Baudouin Series.xlsx
| WTA-B50 | 50 | 40 | 45 | 36 | 4M06G41/6 | 4 L | 2.29 | Baudouin Series.xlsx
| WTA-B63 | 63 | 50 | 56 | 45 | 4M06G50/6 | 4 L | 2.29 | Baudouin Series.xlsx
| WTA-B69 | 69 | 55 | 63 | 50 | 4M06G55/6 | 4 L | 2.29 | Baudouin Series.xlsx
| WTA-B104 | 104 | 83 | 94 | 75 | 4M10G83/6 | 4 L | 4.08 | Baudouin Series.xlsx
| WTA-B125 | 125 | 100 | 114 | 91 | 4M10G100/6 | 4 L | 4.08 | Baudouin Series.xlsx
| WTA-B169 | 169 | 135 | 154 | 123 | 6M11G135/6 | 6 L | 6.75 | Baudouin Series.xlsx
| WTA-B200 | 200 | 160 | 180 | 144 | 6M11G160/6 | 6 L | 6.75 | Baudouin Series.xlsx
| WTA-B220 | 220 | 176 | 200 | 160 | 6M11G176/6 | 6 L | 6.75 | Baudouin Series.xlsx
| WTA-B250 | 250 | 200 | 228 | 182 | 6M16G200/6 | 6 L | 9.73 | Baudouin Series.xlsx
| WTA-B275 | 275 | 220 | 250 | 200 | 6M16G220/6 | 6 L | 9.73 | Baudouin Series.xlsx
| WTA-B313 | 313 | 250 | 285 | 228 | 6M16G250/6 | 6 L | 9.73 | Baudouin Series.xlsx
| WTA-B385 | 385 | 308 | 350 | 280 | 6M16G308/6 | 6 L | 9.73 | Baudouin Series.xlsx
| WTA-B413 | 413 | 330 | 375 | 300 | 6M21G330/6 | 6 L | 12.54 | Baudouin Series.xlsx
| WTA-B488 | 488 | 390 | 438 | 350 | 6M21G390/6 | 6 L | 12.54 | Baudouin Series.xlsx
| WTA-B500 | 500 | 400 | 450 | 360 | 6M21G400/6 | 6 L | 12.54 | Baudouin Series.xlsx
| WTA-B550 | 550 | 440 | 500 | 400 | 6M21G460/6 | 6 L | 12.54 | Baudouin Series.xlsx
| WTA-B715 | 715 | 572 | 650 | 520 | 6M33G575/6 | 6 L | 19.6 | Baudouin Series.xlsx
| WTA-B750 | 750 | 600 | 688 | 550 | 6M33G600/6 | 6 L | 19.6 | Baudouin Series.xlsx
| WTA-B791 | 791 | 633 | 719 | 575 | 6M33G633/6 | 6 L | 19.6 | Baudouin Series.xlsx
| WTA-B825 | 825 | 660 | 750 | 600 | 6M33G660/6 | 6 L | 19.6 | Baudouin Series.xlsx
| WTA-B1000 | 1000 | 800 | 910 | 728 | 8M33G800/6 | 8 L | 26.14 | Baudouin Series.xlsx
| WTA-B1050 | 1050 | 840 | 950 | 760 | 8M33G840/6 | 8 L | 26.14 | Baudouin Series.xlsx
| WTA-B1100 | 1100 | 880 | 1000 | 800 | 8M33G900/6 | 8 L | 26.14 | Baudouin Series.xlsx
| WTA-B1000 | 1000 | 800 | 910 | 728 | 12M26G800/6 | 12 V | 31.8 | Baudouin Series.xlsx
| WTA-B1100 | 1100 | 880 | 1000 | 800 | 12M26G900/6 | 12 V | 31.8 | Baudouin Series.xlsx
| WTA-B1250 | 1250 | 1000 | 1125 | 900 | 12M26G1000/6 | 12 V | 31.8 | Baudouin Series.xlsx
| WTA-B1375 | 1375 | 1100 | 1250 | 1000 | 12M33G1100/6 | 12 V | 39.2 | Baudouin Series.xlsx
| WTA-B1500 | 1500 | 1200 | 1375 | 1100 | 12M33G1200/6 | 12 V | 39.2 | Baudouin Series.xlsx
| WTA-B1625 | 1625 | 1300 | 1475 | 1180 | 12M33G1300/6 | 16 V | 39.2 | Baudouin Series.xlsx
| WTA-B1650 | 1650 | 1320 | 1500 | 1200 | 12M33G1320/6 | 16 V | 39.2 | Baudouin Series.xlsx
| WTA-B1875 | 1875 | 1500 | 1700 | 1360 | 16M33G1500/6 | 16 V | 52.3 | Baudouin Series.xlsx
| WTA-B2200 | 2200 | 1760 | 2000 | 1600 | 16M33G1750/6 | 16 V | 52.3 | Baudouin Series.xlsx
50HZ Model list
60HZ Model list
Related Products
Baudouin Series
CUMMINS Series
Deutz Series
Doosan Series
FPT Series
Perkins Series
Sdec Series
Wechai Series
Yangdong Series
Yuchai Series
Fawde Series
ISUZU Series
Ricardo Series
Related News
Who are we?
What can we do?
Why choose us?
+86 19906969986
+86-19906969986
+86-596-2922178
sales@waetapower.com
Sign up for our newsletter
get ready for the future
sign up for our newsletter to get updates straight to your inbox
Submit
OUR PRODUCTS
Industrial Type Generator
Marine Type Generator
High Voltage Generator
Natural Gas Generator
ABOUT US
Company Profile
FAQ
Service
News
MORE LINKS
Home
Contact Us
Privacy Policy
Sitemap
CONTACT US
No.40D, Longteng North Road Lantian Economic Development Zone,
Zhangzhou, Fujian, China
Tel: +86-19906969986
SOCIAL NETWORKS
Copyright © 2024 Fujian Waeta Power Co.,ltd. All Rights Reserved | Supported By leadong.com 闽ICP备18015473号-5
