URL: https://www.waetapower.com/Perkins-Series-pd511403178.html
Accessed: 2026-11-03

Perkins Series from China manufacturer - WAETA POWER Welcome To WAETA POWER
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Sending Emails
sales@waetapower.com
Call Us
+86-19906969986
Home
About Us
Products Industrial Type Generator Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator Cummins Series
High Voltage Generator High Voltage Generator
Natural Gas Generator Natural Gas Generator
Alternator
Control System Controller
Synchronizing Panel
ATS
Soundproof Type Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts Controller
Filters
Other Accessories
AVR
Support FAQ
Service
News
Contact Us
Request A Quote
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us
Products
Industrial Type Generator
Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator
Cummins Series
High Voltage Generator
High Voltage Generator
Natural Gas Generator
Natural Gas Generator
Alternator
Control System
Controller
Synchronizing Panel
ATS
Soundproof Type
Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts
Controller
Filters
Other Accessories
AVR
Support
FAQ
Service
News
Contact Us
Welcome To WAETA POWER
sales@waetapower.com
+86-19906969986
Perkins Series
Home &raquo; Products &raquo; Industrial Type Generator &raquo; Perkins Series &raquo; Perkins Series
loading
Perkins Series
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Perkins Series
50HZ Model list
60HZ Model list
50HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-P10 | 10 | 8 | 9 | 7 | 403D-11G | 3 L | 1.1 | Perkins Series.xlsx
| WTA-P15 | 15 | 12 | 14 | 10.4 | 403D-15G | 3 L | 1.5 | Perkins Series.xlsx
| WTA-P15 | 15 | 12 | 14 | 10.4 | 403A-15G1 | 3 L | 1.5 | Perkins Series.xlsx
| WTA-P16 | 16 | 13 | 15 | 12 | 403A-15G2 | 3 L | 1.5 | Perkins Series.xlsx
| WTA-P22 | 22 | 18 | 20 | 16 | 404A-22G1 | 4 L | 2.2 | Perkins Series.xlsx
| WTA-P22 | 22 | 18 | 20 | 16 | 404D-22G | 4 L | 2.2 | Perkins Series.xlsx
| WTA-P30 | 30 | 24 | 28 | 22 | 404D-22TG | 4 L | 2.2 | Perkins Series.xlsx
| WTA-P33 | 33 | 26 | 30 | 24 | 1103A-33G | 3 L | 3.3 | Perkins Series.xlsx
| WTA-P50 | 50 | 40 | 45 | 36 | 1103A-33TG1 | 3 L | 3.3 | Perkins Series.xlsx
| WTA-P66 | 66 | 53 | 60 | 48 | 1103A-33TG2 | 3 L | 3.3 | Perkins Series.xlsx
| WTA-P72 | 72 | 58 | 65 | 52 | 1104A-44TG1 | 4 L | 4.4 | Perkins Series.xlsx
| WTA-P88 | 88 | 70 | 80 | 64 | 1104A-44TG2 | 4 L | 4.4 | Perkins Series.xlsx
| WTA-P110 | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 4 L | 4.4 | Perkins Series.xlsx
| WTA-P150 | 150 | 120 | 135 | 108 | 1106A-70TG1 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P165 | 165 | 132 | 150 | 120 | 1106A-70TAG2 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P200 | 200 | 160 | 180 | 144 | 1106A-70TAG3 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P220 | 220 | 176 | 200 | 160 | 1206A-E70TTAG1 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P220 | 220 | 176 | 200 | 160 | 1106A-70TAG4 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P250 | 275 | 220 | 250 | 200 | 1206A-E70TTAG2 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P275 | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P275 | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | 6 L | 8.8 | Perkins Series.xlsx
| WTA-P330 | 330 | 264 | 300 | 240 | 1706A-E93TAG1 | 6 L | 9.3 | Perkins Series.xlsx
| WTA-P330 | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | 6 L | 8.8 | Perkins Series.xlsx
| WTA-P385 | 375 | 308 | 350 | 280 | 1706A-E93TAG2 | 6 L | 9.3 | Perkins Series.xlsx
| WTA-P400 | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | 6 L | 12.5 | Perkins Series.xlsx
| WTA-P450 | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | 6 L | 12.5 | Perkins Series.xlsx
| WTA-P500 | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | 6 L | 15.2 | Perkins Series.xlsx
| WTA-P550 | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 6 L | 15.2 | Perkins Series.xlsx
| WTA-P660 | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | 6 L | 18.1 | Perkins Series.xlsx
| WTA-P700 | 700 | 560 | 650 | 520 | 2806A-E18TAG2 | 6 L | 18.1 | Perkins Series.xlsx
| WTA-P825 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 6 L | 23.0 | Perkins Series.xlsx
| WTA-P900 | 900 | 720 | 800 | 640 | 4006-23TAG3A | 6 L | 23.0 | Perkins Series.xlsx
| WTA-P1000 | 1000 | 800 | 900 | 720 | 4008TAG1A | 8 L | 30.0 | Perkins Series.xlsx
| WTA-P1100 | 1100 | 880 | 1000 | 800 | 4008TAG2A | 8 L | 30.0 | Perkins Series.xlsx
| WTA-P1100 | 1100 | 880 | 1000 | 800 | 4008TAG2 | 8 L | 30.0 | Perkins Series.xlsx
| WTA-P1250 | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | 8 L | 30.0 | Perkins Series.xlsx
| WTA-P1375 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12 V | 46.0 | Perkins Series.xlsx
| WTA-P1650 | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 12 V | 46.0 | Perkins Series.xlsx
| WTA-P1880 | 1875 | 1500 | 1688 | 1350 | 4012-46TAG3A | 12 V | 46.0 | Perkins Series.xlsx
| WTA-P2000 | 2000 | 1600 | 1850 | 1480 | 4016TAG1A | 16 V | 61.0 | Perkins Series.xlsx
| WTA-P2250 | 2250 | 1800 | 2000 | 1600 | 4016TAG2A | 16 V | 61.0 | Perkins Series.xlsx
| WTA-P2500 | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | 16 V | 61.0 | Perkins Series.xlsx
60HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-P18 | 17.5 | 14 | 15.8 | 12.7 | 403D-15G | 3 L | 1.5 | Perkins Series.xlsx
| WTA-P20 | 19.5 | 15.6 | 17.5 | 14 | 403A-15G2 | 3 L | 1.5 | Perkins Series.xlsx
| WTA-P27 | 26.6 | 21.3 | 24 | 19.2 | 404D-22G | 4 L | 2.2 | Perkins Series.xlsx
| WTA-P36 | 36 | 29 | 33 | 26.3 | 404D-22TG | 4 L | 2.2 | Perkins Series.xlsx
| WTA-P38 | 38 | 31 | 35 | 28 | 1103A-33G | 3 L | 3.3 | Perkins Series.xlsx
| WTA-P59 | 59 | 47 | 53 | 43 | 1103A-33TG1 | 3 L | 3.3 | Perkins Series.xlsx
| WTA-P75 | 75 | 60 | 68 | 55 | 1103A-33TG2 | 3 L | 3.3 | Perkins Series.xlsx
| WTA-P84 | 84 | 67 | 76 | 61 | 1104A-44TG1 | 4 L | 4.4 | Perkins Series.xlsx
| WTA-P100 | 100 | 80 | 91 | 73 | 1104A-44TG2 | 4 L | 4.4 | Perkins Series.xlsx
| WTA-P127 | 127 | 101 | 114 | 92 | 1104C-44TAG2 | 4 L | 4.4 | Perkins Series.xlsx
| WTA-P169 | 169 | 135 | 152 | 122 | 1106A-70TG1 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P188 | 188 | 150 | 169 | 135 | 1106A-70TAG2 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P219 | 219 | 175 | 197 | 158 | 1106A-70TAG3 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P250 | 250 | 200 | 225 | 180 | 1206A-E70TTAG1 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P250 | 250 | 200 | 225 | 180 | 1206A-E70TTAG2 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P250 | 250 | 200 | 225 | 180 | 1206A-E70TTAG3 | 6 L | 7.0 | Perkins Series.xlsx
| WTA-P320 | 320 | 256 | 290 | 232 | 1506A-E88TAG3 | 6 L | 8.8 | Perkins Series.xlsx
| WTA-P394 | 394 | 315 | 357 | 285 | 1706A-E93TAG1 | 6 L | 9.3 | Perkins Series.xlsx
| WTA-P389 | 389 | 312 | 352 | 282 | 1506A-E88TAG5 | 6 L | 8.8 | Perkins Series.xlsx
| WTA-P394 | 394 | 315 | 357 | 285 | 1706A-E93TAG2 | 6 L | 9.3 | Perkins Series.xlsx
| WTA-P438 | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | 6 L | 12.5 | Perkins Series.xlsx
| WTA-P438 | 438 | 350 | 400 | 320 | 2206C-E13TAG3 | 6 L | 12.5 | Perkins Series.xlsx
| WTA-P563 | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | 6 L | 15.2 | Perkins Series.xlsx
| WTA-P563 | 563 | 450 | 500 | 400 | 2506C-E15TAG2 | 6 L | 15.2 | Perkins Series.xlsx
| WTA-P688 | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | 6 L | 18.1 | Perkins Series.xlsx
| WTA-P688 | 688 | 550 | 625 | 500 | 2806A-E18TAG2 | 6 L | 18.1 | Perkins Series.xlsx
| WTA-P825 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 6 L | 23.0 | Perkins Series.xlsx
| WTA-P945 | 944 | 755 | 850 | 680 | 4006-23TAG3A | 6 L | 23.0 | Perkins Series.xlsx
| WTA-P1100 | 1100 | 880 | 1000 | 800 | 4008TAG2 | 8 L | 30.0 | Perkins Series.xlsx
| WTA-P1375 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12 V | 46.0 | Perkins Series.xlsx
| WTA-P1650 | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 12 V | 46.0 | Perkins Series.xlsx
| WTA-P1880 | 1875 | 1500 | 1688 | 1350 | 4012-46TAG3A | 12 V | 46.0 | Perkins Series.xlsx
50HZ Model list
60HZ Model list
Related Products
Baudouin Series
CUMMINS Series
Deutz Series
Doosan Series
FPT Series
Perkins Series
Sdec Series
Wechai Series
Yangdong Series
Yuchai Series
Fawde Series
ISUZU Series
Ricardo Series
Related News
Who are we?
What can we do?
Why choose us?
+86 19906969986
+86-19906969986
+86-596-2922178
sales@waetapower.com
Sign up for our newsletter
get ready for the future
sign up for our newsletter to get updates straight to your inbox
Submit
OUR PRODUCTS
Industrial Type Generator
Marine Type Generator
High Voltage Generator
Natural Gas Generator
ABOUT US
Company Profile
FAQ
Service
News
MORE LINKS
Home
Contact Us
Privacy Policy
Sitemap
CONTACT US
No.40D, Longteng North Road Lantian Economic Development Zone,
Zhangzhou, Fujian, China
Tel: +86-19906969986
SOCIAL NETWORKS
Copyright © 2024 Fujian Waeta Power Co.,ltd. All Rights Reserved | Supported By leadong.com 闽ICP备18015473号-5
