URL: https://www.waetapower.com/Deutz-Series-pd596403178.html
Accessed: 2026-11-13

Deutz Series from China manufacturer - WAETA POWER Welcome To WAETA POWER
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Sending Emails
sales@waetapower.com
Call Us
+86-19906969986
Home
About Us
Products Industrial Type Generator Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator Cummins Series
High Voltage Generator High Voltage Generator
Natural Gas Generator Natural Gas Generator
Alternator
Control System Controller
Synchronizing Panel
ATS
Soundproof Type Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts Controller
Filters
Other Accessories
AVR
Support FAQ
Service
News
Contact Us
Request A Quote
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us
Products
Industrial Type Generator
Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator
Cummins Series
High Voltage Generator
High Voltage Generator
Natural Gas Generator
Natural Gas Generator
Alternator
Control System
Controller
Synchronizing Panel
ATS
Soundproof Type
Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts
Controller
Filters
Other Accessories
AVR
Support
FAQ
Service
News
Contact Us
Welcome To WAETA POWER
sales@waetapower.com
+86-19906969986
Deutz Series
Home &raquo; Products &raquo; Industrial Type Generator &raquo; Deutz Series &raquo; Deutz Series
loading
Deutz Series
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Deutz Series
50HZ Model list
60HZ Model list
50HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-DZ22 | 22 | 18 | 20 | 16 | BFM3 G1 | 4 L | 3.16 | Deutz Series.xlsx
| WTA-DZ28 | 28 | 22 | 25 | 20 | BFM3 G2 | 4 L | 3.16 | Deutz Series.xlsx
| WTA-DZ33 | 33 | 26 | 30 | 24 | BFM3 G2 | 4 L | 3.16 | Deutz Series.xlsx
| WTA-DZ44 | 44 | 35 | 40 | 32 | BFM3T | 4 L | 3.16 | Deutz Series.xlsx
| WTA-DZ55 | 55 | 44 | 50 | 40 | BFM3C | 4 L | 3.16 | Deutz Series.xlsx
| WTA-DZ66 | 66 | 53 | 60 | 48 | BF4M2012 | 4 L | 4.04 | Deutz Series.xlsx
| WTA-DZ80 | 80 | 64 | 75 | 60 | BF4M2012C G1 | 4 L | 4.04 | Deutz Series.xlsx
| WTA-DZ100 | 100 | 80 | 90 | 72 | BF4M2012C G2 | 4 L | 4.04 | Deutz Series.xlsx
| WTA-DZ110 | 110 | 88 | 100 | 80 | BF4M1013EC G1 | 4 L | 4.76 | Deutz Series.xlsx
| WTA-DZ125 | 125 | 100 | 113 | 90 | BF4M1013EC G2 | 4 L | 4.76 | Deutz Series.xlsx
| WTA-DZ138 | 138 | 110 | 125 | 100 | BF4M1013FC | 4 L | 4.76 | Deutz Series.xlsx
| WTA-DZ165 | 165 | 132 | 150 | 120 | BF6M1013EC G1 | 6L | 7.14 | Deutz Series.xlsx
| WTA-DZ200 | 198 | 158 | 180 | 144 | BF6M1013EC G2 | 6L | 7.14 | Deutz Series.xlsx
| WTA-DZ206 | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 6L | 7.14 | Deutz Series.xlsx
| WTA-DZ220 | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 6L | 7.14 | Deutz Series.xlsx
| WTA-DZ275 | 275 | 220 | 250 | 200 | TCD 8.0 | 6L | 7.8 | Deutz Series.xlsx
| WTA-DZ330 | 330 | 264 | 300 | 240 | TCD 8.7 | 6L | 8.7 | Deutz Series.xlsx
| WTA-DZ358 | 358 | 286 | 325 | 260 | TCD12.1 G1 | 6L | 12.1 | Deutz Series.xlsx
| WTA-DZ400 | 400 | 320 | 375 | 300 | TCD12.1 G2 | 6L | 12.1 | Deutz Series.xlsx
| WTA-DZ500 | 500 | 400 | 450 | 360 | TCD13.0 G1 | 6L | 13 | Deutz Series.xlsx
| WTA-DZ550 | 550 | 440 | 500 | 400 | TCD13.0 G2 | 6L | 13 | Deutz Series.xlsx
60HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-DZ28 | 28 | 22 | 25 | 20 | BFM3 G1 | 4 L | 3.16 | Deutz Series.xlsx
| WTA-DZ35 | 39 | 31 | 35 | 28 | BFM3 G2 | 4 L | 3.16 | Deutz Series.xlsx
| WTA-DZ50 | 50 | 40 | 45 | 36 | BFM3T | 4 L | 3.16 | Deutz Series.xlsx
| WTA-DZ66 | 66 | 53 | 60 | 48 | BFM3C | 4 L | 3.16 | Deutz Series.xlsx
| WTA-DZ75 | 77 | 62 | 70 | 56 | BF4M2012 | 4 L | 4.04 | Deutz Series.xlsx
| WTA-DZ90 | 90 | 72 | 81 | 65 | BF4M2012C G1 | 4 L | 4.04 | Deutz Series.xlsx
| WTA-DZ110 | 110 | 88 | 100 | 80 | BF4M2012C G2 | 4 L | 4.04 | Deutz Series.xlsx
| WTA-DZ125 | 125 | 100 | 114 | 91 | BF4M1013EC G1 | 4 L | 4.76 | Deutz Series.xlsx
| WTA-DZ138 | 138 | 110 | 125 | 100 | BF4M1013EC G2 | 4 L | 4.76 | Deutz Series.xlsx
| WTA-DZ150 | 150 | 120 | 138 | 110 | BF4M1013FC | 4 L | 4.76 | Deutz Series.xlsx
| WTA-DZ180 | 180 | 144 | 168 | 134 | BF6M1013EC G1 | 6L | 7.14 | Deutz Series.xlsx
| WTA-DZ220 | 220 | 176 | 200 | 160 | BF6M1013EC G2 | 6L | 7.14 | Deutz Series.xlsx
| WTA-DZ230 | 230 | 184 | 210 | 168 | BF6M1013FC G2 | 6L | 7.14 | Deutz Series.xlsx
| WTA-DZ245 | 242 | 194 | 220 | 176 | BF6M1013FC G3 | 6L | 7.14 | Deutz Series.xlsx
| WTA-DZ285 | 285 | 228 | 265 | 212 | TCD 8.0 | 6L | 7.8 | Deutz Series.xlsx
| WTA-DZ350 | 350 | 280 | 320 | 256 | TCD 8.7 | 6L | 8.7 | Deutz Series.xlsx
| WTA-DZ413 | 413 | 330 | 375 | 300 | TCD12.1 G1 | 6L | 12.1 | Deutz Series.xlsx
| WTA-DZ438 | 438 | 350 | 400 | 320 | TCD12.1 G2 | 6L | 12.1 | Deutz Series.xlsx
| WTA-DZ500 | 500 | 400 | 450 | 360 | TCD13.0 G1 | 6L | 13 | Deutz Series.xlsx
| WTA-DZ550 | 550 | 440 | 500 | 400 | TCD13.0 G2 | 6L | 13 | Deutz Series.xlsx
50HZ Model list
60HZ Model list
Related Products
Baudouin Series
CUMMINS Series
Deutz Series
Doosan Series
FPT Series
Perkins Series
Sdec Series
Wechai Series
Yangdong Series
Yuchai Series
Fawde Series
ISUZU Series
Ricardo Series
Related News
Who are we?
What can we do?
Why choose us?
+86 19906969986
+86-19906969986
+86-596-2922178
sales@waetapower.com
Sign up for our newsletter
get ready for the future
sign up for our newsletter to get updates straight to your inbox
Submit
OUR PRODUCTS
Industrial Type Generator
Marine Type Generator
High Voltage Generator
Natural Gas Generator
ABOUT US
Company Profile
FAQ
Service
News
MORE LINKS
Home
Contact Us
Privacy Policy
Sitemap
CONTACT US
No.40D, Longteng North Road Lantian Economic Development Zone,
Zhangzhou, Fujian, China
Tel: +86-19906969986
SOCIAL NETWORKS
Copyright © 2024 Fujian Waeta Power Co.,ltd. All Rights Reserved | Supported By leadong.com 闽ICP备18015473号-5
