URL: https://www.waetapower.com/Doosan-Series-pd581403178.html
Accessed: 2026-11-13

Doosan Series from China manufacturer - WAETA POWER Welcome To WAETA POWER
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Sending Emails
sales@waetapower.com
Call Us
+86-19906969986
Home
About Us
Products Industrial Type Generator Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator Cummins Series
High Voltage Generator High Voltage Generator
Natural Gas Generator Natural Gas Generator
Alternator
Control System Controller
Synchronizing Panel
ATS
Soundproof Type Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts Controller
Filters
Other Accessories
AVR
Support FAQ
Service
News
Contact Us
Request A Quote
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us
Products
Industrial Type Generator
Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator
Cummins Series
High Voltage Generator
High Voltage Generator
Natural Gas Generator
Natural Gas Generator
Alternator
Control System
Controller
Synchronizing Panel
ATS
Soundproof Type
Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts
Controller
Filters
Other Accessories
AVR
Support
FAQ
Service
News
Contact Us
Welcome To WAETA POWER
sales@waetapower.com
+86-19906969986
Doosan Series
Home &raquo; Products &raquo; Industrial Type Generator &raquo; Doosan Series &raquo; Doosan Series
loading
Doosan Series
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Doosan Series
50HZ Model list
60HZ Model list
50HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-DS68 | 68 | 55 | 63 | 50 | SP344CB | 4 L | 3.4 | Doosan Series.xlsx
| WTA-DS88 | 88 | 70 | 80 | 64 | SP344CC | 4 L | 3.4 | Doosan Series.xlsx
| WTA-DS185 | 185 | 148 | 168 | 134 | P086TI-1 | 6 L | 8 | Doosan Series.xlsx
| WTA-DS200 | 220 | 176 | 200 | 160 | P086TI | 6 L | 8 | Doosan Series.xlsx
| WTA-DS250 | 250 | 200 | 228 | 183 | DP086LA | 6 L | 8 | Doosan Series.xlsx
| WTA-DS300 | 300 | 240 | 273 | 218 | P126TI | 6 L | 11 | Doosan Series.xlsx
| WTA-DS330 | 330 | 264 | 300 | 240 | P126TI-II | 6 L | 11 | Doosan Series.xlsx
| WTA-DS400 | 400 | 320 | 365 | 292 | DP126LB | 6 L | 11 | Doosan Series.xlsx
| WTA-DS450 | 450 | 360 | 408 | 326 | P158LE | 8V | 14.6 | Doosan Series.xlsx
| WTA-DS500 | 500 | 400 | 450 | 360 | DP158LC | 8V | 14.6 | Doosan Series.xlsx
| WTA-DS575 | 575 | 460 | 525 | 420 | DP158LD | 8V | 14.6 | Doosan Series.xlsx
| WTA-DS625 | 625 | 500 | 575 | 460 | DP180LA | 10V | 18.3 | Doosan Series.xlsx
| WTA-DS700 | 700 | 560 | 638 | 510 | DP180LB | 10V | 18.3 | Doosan Series.xlsx
| WTA-DS750 | 750 | 600 | 688 | 550 | DP222LB | 12V | 21.9 | Doosan Series.xlsx
| WTA-DS825 | 825 | 660 | 750 | 600 | DP222LC | 12V | 21.9 | Doosan Series.xlsx
| WTA-DS838 | 838 | 670 | 763 | 610 | DP222CA | 12V | 21.9 | Doosan Series.xlsx
| WTA-DS900 | 900 | 720 | 813 | 650 | DP222CB | 12V | 21.9 | Doosan Series.xlsx
| WTA-DS1000 | 1000 | 800 | 910 | 728 | DP222CC | 12V | 21.9 | Doosan Series.xlsx
60HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-DS80 | 80 | 64 | 73 | 58 | SP344CB | 4 L | 3.4 | Doosan Series.xlsx
| WTA-DS100 | 100 | 80 | 91 | 73 | SP344CC | 4 L | 3.4 | Doosan Series.xlsx
| WTA-DS213 | 213 | 170 | 193 | 154 | P086TI-1 | 6 L | 8 | Doosan Series.xlsx
| WTA-DS250 | 250 | 200 | 229 | 183 | P086TI | 6 L | 8 | Doosan Series.xlsx
| WTA-DS275 | 275 | 220 | 250 | 200 | DP086LA | 6 L | 8 | Doosan Series.xlsx
| WTA-DS330 | 330 | 264 | 300 | 240 | P126TI | 6 L | 11 | Doosan Series.xlsx
| WTA-DS385 | 385 | 308 | 350 | 280 | P126TI-II | 6 L | 11 | Doosan Series.xlsx
| WTA-DS440 | 440 | 352 | 400 | 320 | DP126LB | 6 L | 11 | Doosan Series.xlsx
| WTA-DS500 | 500 | 400 | 444 | 355 | P158LE | 8V | 14.6 | Doosan Series.xlsx
| WTA-DS575 | 575 | 460 | 513 | 410 | DP158LC | 8V | 14.6 | Doosan Series.xlsx
| WTA-DS625 | 625 | 500 | 563 | 450 | DP158LD | 8V | 14.6 | Doosan Series.xlsx
| WTA-DS688 | 688 | 550 | 625 | 500 | DP180LA | 10V | 18.3 | Doosan Series.xlsx
| WTA-DS750 | 750 | 600 | 681 | 545 | DP180LB | 10V | 18.3 | Doosan Series.xlsx
| WTA-DS825 | 825 | 660 | 750 | 600 | DP222LA | 12V | 21.9 | Doosan Series.xlsx
| WTA-DS875 | 875 | 700 | 794 | 635 | DP222LB | 12V | 21.9 | Doosan Series.xlsx
| WTA-DS930 | 930 | 744 | 843 | 674 | DP222LC | 12V | 21.9 | Doosan Series.xlsx
| WTA-DS950 | 950 | 760 | 863 | 690 | DP222CA | 12V | 21.9 | Doosan Series.xlsx
| WTA-DS1025 | 1025 | 820 | 938 | 750 | DP222CB | 12V | 21.9 | Doosan Series.xlsx
| WTA-DS1100 | 1100 | 880 | 1000 | 800 | DP222CC | 12V | 21.9 | Doosan Series.xlsx
50HZ Model list
60HZ Model list
Related Products
Baudouin Series
CUMMINS Series
Deutz Series
Doosan Series
FPT Series
Perkins Series
Sdec Series
Wechai Series
Yangdong Series
Yuchai Series
Fawde Series
ISUZU Series
Ricardo Series
Related News
Who are we?
What can we do?
Why choose us?
+86 19906969986
+86-19906969986
+86-596-2922178
sales@waetapower.com
Sign up for our newsletter
get ready for the future
sign up for our newsletter to get updates straight to your inbox
Submit
OUR PRODUCTS
Industrial Type Generator
Marine Type Generator
High Voltage Generator
Natural Gas Generator
ABOUT US
Company Profile
FAQ
Service
News
MORE LINKS
Home
Contact Us
Privacy Policy
Sitemap
CONTACT US
No.40D, Longteng North Road Lantian Economic Development Zone,
Zhangzhou, Fujian, China
Tel: +86-19906969986
SOCIAL NETWORKS
Copyright © 2024 Fujian Waeta Power Co.,ltd. All Rights Reserved | Supported By leadong.com 闽ICP备18015473号-5
