URL: https://www.waetapower.com/Yangdong-Series-pd540403178.html
Accessed: 2026-11-13

Yangdong Series from China manufacturer - WAETA POWER Welcome To WAETA POWER
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Sending Emails
sales@waetapower.com
Call Us
+86-19906969986
Home
About Us
Products Industrial Type Generator Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator Cummins Series
High Voltage Generator High Voltage Generator
Natural Gas Generator Natural Gas Generator
Alternator
Control System Controller
Synchronizing Panel
ATS
Soundproof Type Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts Controller
Filters
Other Accessories
AVR
Support FAQ
Service
News
Contact Us
Request A Quote
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us
Products
Industrial Type Generator
Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator
Cummins Series
High Voltage Generator
High Voltage Generator
Natural Gas Generator
Natural Gas Generator
Alternator
Control System
Controller
Synchronizing Panel
ATS
Soundproof Type
Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts
Controller
Filters
Other Accessories
AVR
Support
FAQ
Service
News
Contact Us
Welcome To WAETA POWER
sales@waetapower.com
+86-19906969986
Yangdong Series
Home &raquo; Products &raquo; Industrial Type Generator &raquo; Yangdong Series &raquo; Yangdong Series
loading
Yangdong Series
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Yangdong Series
50HZ Model list
60HZ Model list
50HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-YD10 | 10 | 8 | 9 | 7 | YD380D | 3 L | 1.35 | Yangdong Series.xlsx
| WTA-YD11 | 11 | 9 | 10 | 8 | YD385D | 3 L | 1.53 | Yangdong Series.xlsx
| WTA-YD14 | 14 | 11 | 13 | 10 | YD480D | 4 L | 1.8 | Yangdong Series.xlsx
| WTA-YD18 | 18 | 14 | 16 | 13 | YND485D | 4 L | 2.16 | Yangdong Series.xlsx
| WTA-YD20 | 20 | 16 | 19 | 15 | YND490D | 4 L | 2.41 | Yangdong Series.xlsx
| WTA-YD22 | 22 | 18 | 20 | 16 | YSD490D | 4 L | 2.54 | Yangdong Series.xlsx
| WTA-YD25 | 25 | 20 | 23 | 18 | Y490D | 4 L | 2.67 | Yangdong Series.xlsx
| WTA-YD28 | 28 | 22 | 25 | 20 | Y495D | 4 L | 2.98 | Yangdong Series.xlsx
| WTA-YD30 | 30 | 24 | 28 | 22 | Y4100D | 4 L | 3.7 | Yangdong Series.xlsx
| WTA-YD33 | 33 | 26 | 30 | 24 | Y4102D | 4 L | 3.87 | Yangdong Series.xlsx
| WTA-YD41 | 41 | 33 | 38 | 30 | Y4105D | 4 L | 4.08 | Yangdong Series.xlsx
| WTA-YD44 | 44 | 35 | 40 | 32 | Y4102ZD | 4 L | 3.87 | Yangdong Series.xlsx
| WTA-YD52 | 52 | 42 | 48 | 38 | Y4102ZLD | 4 L | 3.87 | Yangdong Series.xlsx
| WTA-YD55 | 55 | 44 | 50 | 40 | Y4105ZLD | 4 L | 4.08 | Yangdong Series.xlsx
| WTA-YD69 | 69 | 55 | 63 | 50 | YD4EZLD | 4 L | 4.08 | Yangdong Series.xlsx
| WTA-YD83 | 83 | 66 | 75 | 60 | Y4110ZLD | 4 L | 4.3 | Yangdong Series.xlsx
60HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-YD13 | 13 | 10 | 11 | 9 | YD380D | 3 L | 1.35 | Yangdong Series.xlsx
| WTA-YD14 | 14 | 11 | 13 | 10 | YD385D | 3 L | 1.53 | Yangdong Series.xlsx
| WTA-YD19 | 19 | 15 | 17 | 14 | YD480D | 4 L | 1.8 | Yangdong Series.xlsx
| WTA-YD21 | 21 | 17 | 19 | 15 | YND485D | 4 L | 2.16 | Yangdong Series.xlsx
| WTA-YD25 | 25 | 20 | 23 | 18 | YND490D | 4 L | 2.41 | Yangdong Series.xlsx
| WTA-YD26 | 26 | 21 | 24 | 19 | YSD490D | 4 L | 2.54 | Yangdong Series.xlsx
| WTA-YD28 | 28 | 22 | 25 | 20 | Y490D | 4 L | 2.67 | Yangdong Series.xlsx
| WTA-YD31 | 31 | 25 | 28 | 23 | Y495D | 4 L | 2.98 | Yangdong Series.xlsx
| WTA-YD35 | 35 | 28 | 32 | 25 | Y4100D | 4 L | 3.7 | Yangdong Series.xlsx
| WTA-YD41 | 41 | 33 | 38 | 30 | Y4102D | 4 L | 3.87 | Yangdong Series.xlsx
| WTA-YD50 | 50 | 40 | 45 | 36 | Y4105D | 4 L | 4.08 | Yangdong Series.xlsx
| WTA-YD53 | 53 | 42 | 48 | 38 | Y4102ZD | 4 L | 3.87 | Yangdong Series.xlsx
| WTA-YD55 | 55 | 44 | 50 | 40 | Y4102ZLD | 4 L | 3.87 | Yangdong Series.xlsx
| WTA-YD63 | 63 | 50 | 57 | 45 | Y4105ZLD | 4 L | 4.08 | Yangdong Series.xlsx
| WTA-YD75 | 75 | 60 | 68 | 55 | YD4EZLD | 4 L | 4.08 | Yangdong Series.xlsx
| WTA-YD100 | 100 | 80 | 91 | 73 | Y4110ZLD | 4 L | 4.3 | Yangdong Series.xlsx
50HZ Model list
60HZ Model list
Related Products
Baudouin Series
CUMMINS Series
Deutz Series
Doosan Series
FPT Series
Perkins Series
Sdec Series
Wechai Series
Yangdong Series
Yuchai Series
Fawde Series
ISUZU Series
Ricardo Series
Related News
Who are we?
What can we do?
Why choose us?
+86 19906969986
+86-19906969986
+86-596-2922178
sales@waetapower.com
Sign up for our newsletter
get ready for the future
sign up for our newsletter to get updates straight to your inbox
Submit
OUR PRODUCTS
Industrial Type Generator
Marine Type Generator
High Voltage Generator
Natural Gas Generator
ABOUT US
Company Profile
FAQ
Service
News
MORE LINKS
Home
Contact Us
Privacy Policy
Sitemap
CONTACT US
No.40D, Longteng North Road Lantian Economic Development Zone,
Zhangzhou, Fujian, China
Tel: +86-19906969986
SOCIAL NETWORKS
Copyright © 2024 Fujian Waeta Power Co.,ltd. All Rights Reserved | Supported By leadong.com 闽ICP备18015473号-5
