URL: https://www.waetapower.com/Ricardo-Series-pd575489768.html
Accessed: 2026-11-03

Ricardo Series from China manufacturer - WAETA POWER Welcome To WAETA POWER
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Sending Emails
sales@waetapower.com
Call Us
+86-19906969986
Home
About Us
Products Industrial Type Generator Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator Cummins Series
High Voltage Generator High Voltage Generator
Natural Gas Generator Natural Gas Generator
Alternator
Control System Controller
Synchronizing Panel
ATS
Soundproof Type Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts Controller
Filters
Other Accessories
AVR
Support FAQ
Service
News
Contact Us
Request A Quote
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us
Products
Industrial Type Generator
Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator
Cummins Series
High Voltage Generator
High Voltage Generator
Natural Gas Generator
Natural Gas Generator
Alternator
Control System
Controller
Synchronizing Panel
ATS
Soundproof Type
Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts
Controller
Filters
Other Accessories
AVR
Support
FAQ
Service
News
Contact Us
Welcome To WAETA POWER
sales@waetapower.com
+86-19906969986
Ricardo Series
Home &raquo; Products &raquo; Ricardo Series
loading
Ricardo Series
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Ricardo Series
50HZ Model list
60HZ Model list
50HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-KF18 | 18 | 14 | 16 | 13 | 4YT23-20D | 4 L | 2.31 | Ricardo Series.xlsx
| WTA-KF19 | 19 | 15 | 18 | 14 | 4YT23-20D | 4 L | 2.31 | Ricardo Series.xlsx
| WTA-KF22 | 22 | 18 | 20 | 16 | 4YT23-20D | 4 L | 2.31 | Ricardo Series.xlsx
| WTA-KF25 | 25 | 20 | 23 | 18 | 4YT23-20D | 4 L | 2.31 | Ricardo Series.xlsx
| WTA-KF28 | 28 | 22 | 25 | 20 | 4YT23-30D | 4 L | 2.31 | Ricardo Series.xlsx
| WTA-KF30 | 30 | 24 | 28 | 22 | 4YT23-30D | 4 L | 2.31 | Ricardo Series.xlsx
| WTA-KF35 | 34 | 28 | 31 | 25 | 4YT23-30D | 4 L | 2.31 | Ricardo Series.xlsx
| WTA-KF28 | 28 | 22 | 25 | 20 | MN4100DS-30 | 4 L | 3.61 | Ricardo Series.xlsx
| WTA-KF30 | 30 | 24 | 28 | 22 | MN4100DS-30 | 4 L | 3.61 | Ricardo Series.xlsx
| WTA-KF35 | 34 | 28 | 31 | 25 | MN4100DS-30 | 4 L | 3.61 | Ricardo Series.xlsx
| WTA-KF41 | 41 | 33 | 38 | 30 | MN4105DS-38 | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF44 | 44 | 35 | 40 | 32 | MN4105DS-38 | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF47 | 47 | 37 | 43 | 34 | MN4105DS-38 | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF41 | 41 | 33 | 38 | 30 | MN4100ZDS-42 | 4 L | 3.61 | Ricardo Series.xlsx
| WTA-KF44 | 44 | 35 | 40 | 32 | MN4100ZDS-42 | 4 L | 3.61 | Ricardo Series.xlsx
| WTA-KF47 | 47 | 37 | 43 | 34 | MN4100ZDS-42 | 4 L | 3.61 | Ricardo Series.xlsx
| WTA-KF55 | 55 | 44 | 50 | 40 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF62 | 62 | 50 | 56 | 45 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF69 | 69 | 55 | 63 | 50 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF69 | 69 | 55 | 63 | 50 | MN4105ZLDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF80 | 80 | 64 | 73 | 58 | MN4105ZLDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF94 | 94 | 75 | 85 | 68 | 4RT55-88D | 4 L | 5.32 | Ricardo Series.xlsx
| WTA-KF103 | 103 | 83 | 94 | 75 | 4RT55-88D | 4 L | 5.32 | Ricardo Series.xlsx
| WTA-KF110 | 110 | 88 | 100 | 80 | 4RT55-88D | 4 L | 5.32 | Ricardo Series.xlsx
| WTA-KF132 | 132 | 106 | 120 | 96 | 4RT55-110D | 4 L | 5.32 | Ricardo Series.xlsx
| WTA-KF150 | 150 | 120 | 140 | 112 | 6RT80-132D | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF165 | 165 | 132 | 150 | 120 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF175 | 175 | 140 | 160 | 128 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF193 | 193 | 154 | 175 | 140 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF206 | 206 | 165 | 188 | 150 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF220 | 220 | 176 | 200 | 160 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF250 | 250 | 200 | 225 | 180 | WT10B-231DE | 6 L | 9.72 | Ricardo Series.xlsx
| WTA-KF275 | 275 | 220 | 250 | 200 | WT10B-231DE | 6 L | 9.72 | Ricardo Series.xlsx
| WTA-KF325 | 325 | 260 | 295 | 236 | WT10B-275DE | 6 L | 9.72 | Ricardo Series.xlsx
| WTA-KF350 | 350 | 280 | 325 | 260 | WT13B-308DE | 6 L | 12.53 | Ricardo Series.xlsx
| WTA-KF385 | 385 | 308 | 350 | 280 | WT13B-330DE | 6 L | 12.53 | Ricardo Series.xlsx
| WTA-KF413 | 413 | 330 | 375 | 300 | WT13B-330DE | 6 L | 12.53 | Ricardo Series.xlsx
60HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-KF22 | 22 | 18 | 20 | 16 | 4YT23-20D | 4 L | 2.31 | Ricardo Series.xlsx
| WTA-KF32 | 32 | 25 | 29 | 23 | 4YT23-30D | 4 L | 2.31 | Ricardo Series.xlsx
| WTA-KF35 | 35 | 28 | 31 | 25 | 4YT23-30D | 4 L | 2.31 | Ricardo Series.xlsx
| WTA-KF32 | 32 | 25 | 29 | 23 | MN4100DS-30 | 4 L | 3.61 | Ricardo Series.xlsx
| WTA-KF35 | 35 | 28 | 31 | 25 | MN4100DS-30 | 4 L | 3.61 | Ricardo Series.xlsx
| WTA-KF44 | 44 | 35 | 40 | 32 | MN4105DS-38 | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF44 | 44 | 35 | 40 | 32 | MN4100ZDS-42 | 4 L | 3.61 | Ricardo Series.xlsx
| WTA-KF47 | 47 | 37 | 43 | 34 | MN4100ZDS-42 | 4 L | 3.61 | Ricardo Series.xlsx
| WTA-KF50 | 50 | 40 | 45 | 36 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF55 | 54 | 43 | 49 | 39 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF63 | 63 | 50 | 58 | 46 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF69 | 69 | 55 | 63 | 50 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF72 | 72 | 57 | 65 | 52 | MN4105ZLDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF80 | 80 | 64 | 73 | 58 | MN4105ZLDS | 4 L | 4.15 | Ricardo Series.xlsx
| WTA-KF100 | 100 | 80 | 91 | 73 | 4RT55-88D | 4 L | 5.32 | Ricardo Series.xlsx
| WTA-KF110 | 110 | 88 | 100 | 80 | 4RT55-88D | 4 L | 5.32 | Ricardo Series.xlsx
| WTA-KF125 | 125 | 100 | 115 | 92 | 4RT55-110D | 4 L | 5.32 | Ricardo Series.xlsx
| WTA-KF150 | 150 | 120 | 138 | 110 | 6RT80-132D | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF175 | 175 | 140 | 160 | 128 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF188 | 188 | 150 | 170 | 136 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF200 | 200 | 160 | 181 | 145 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF220 | 220 | 176 | 200 | 160 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx
| WTA-KF250 | 250 | 200 | 225 | 180 | WT10B-231DE | 6 L | 9.72 | Ricardo Series.xlsx
| WTA-KF275 | 275 | 220 | 250 | 200 | WT10B-231DE | 6 L | 9.72 | Ricardo Series.xlsx
| WTA-KF313 | 313 | 250 | 288 | 230 | WT10B-275DE | 6 L | 9.72 | Ricardo Series.xlsx
| WTA-KF350 | 350 | 280 | 325 | 260 | WT13B-308DE | 6 L | 12.53 | Ricardo Series.xlsx
| WTA-KF413 | 413 | 330 | 375 | 300 | WT13B-330DE | 6 L | 12.53 | Ricardo Series.xlsx
50HZ Model list
60HZ Model list
Related Products
Baudouin Series
CUMMINS Series
Deutz Series
Doosan Series
FPT Series
Perkins Series
Sdec Series
Wechai Series
Yangdong Series
Yuchai Series
Fawde Series
ISUZU Series
Ricardo Series
Related News
Who are we?
What can we do?
Why choose us?
+86 19906969986
+86-19906969986
+86-596-2922178
sales@waetapower.com
Sign up for our newsletter
get ready for the future
sign up for our newsletter to get updates straight to your inbox
Submit
OUR PRODUCTS
Industrial Type Generator
Marine Type Generator
High Voltage Generator
Natural Gas Generator
ABOUT US
Company Profile
FAQ
Service
News
MORE LINKS
Home
Contact Us
Privacy Policy
Sitemap
CONTACT US
No.40D, Longteng North Road Lantian Economic Development Zone,
Zhangzhou, Fujian, China
Tel: +86-19906969986
SOCIAL NETWORKS
Copyright © 2024 Fujian Waeta Power Co.,ltd. All Rights Reserved | Supported By leadong.com 闽ICP备18015473号-5
