URL: https://www.waetapower.com/Fawde-Series-pd529489768.html
Accessed: 2026-11-03

Fawde Series from China manufacturer - WAETA POWER Welcome To WAETA POWER
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Sending Emails
sales@waetapower.com
Call Us
+86-19906969986
Home
About Us
Products Industrial Type Generator Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator Cummins Series
High Voltage Generator High Voltage Generator
Natural Gas Generator Natural Gas Generator
Alternator
Control System Controller
Synchronizing Panel
ATS
Soundproof Type Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts Controller
Filters
Other Accessories
AVR
Support FAQ
Service
News
Contact Us
Request A Quote
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
About Us
Products
Industrial Type Generator
Perkins Series
Deutz Series
FPT Series
Doosan Series
Weichai Series
Baudouin Series
Sdec Series
Yuchai Series
Yangdong Series
Cummins Series
Marine Type Generator
Cummins Series
High Voltage Generator
High Voltage Generator
Natural Gas Generator
Natural Gas Generator
Alternator
Control System
Controller
Synchronizing Panel
ATS
Soundproof Type
Denyo Type
Containerized Type
Trailer Type
Classic Type
Genuine Parts
Controller
Filters
Other Accessories
AVR
Support
FAQ
Service
News
Contact Us
Welcome To WAETA POWER
sales@waetapower.com
+86-19906969986
Fawde Series
Home &raquo; Products &raquo; Fawde Series
loading
Fawde Series
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Fawde Series
50HZ Model list
60HZ Model list
50HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-FW17 | 17 | 13 | 15 | 12 | 4DW81-23D | 4 L | 2.27 | Fawde Series.xlsx
| WTA-FW22 | 22 | 18 | 20 | 16 | 4DW91-29D | 4 L | 2.54 | Fawde Series.xlsx
| WTA-FW28 | 28 | 22 | 25 | 20 | 4DW92-35D | 4 L | 2.54 | Fawde Series.xlsx
| WTA-FW33 | 33 | 26 | 30 | 24 | 4DW92-39D | 4 L | 2.54 | Fawde Series.xlsx
| WTA-FW33 | 33 | 26 | 30 | 24 | 4DW93-42D | 4 L | 2.54 | Fawde Series.xlsx
| WTA-FW35 | 35 | 28 | 31 | 25 | 4DX21-45D | 4 L | 3.86 | Fawde Series.xlsx
| WTA-FW41 | 41 | 33 | 38 | 30 | 4DX21-53D | 4 L | 3.86 | Fawde Series.xlsx
| WTA-FW44 | 44 | 35 | 40 | 32 | 4DX21-53D | 4 L | 3.86 | Fawde Series.xlsx
| WTA-FW55 | 55 | 44 | 50 | 40 | 4DX22-65D | 4 L | 3.86 | Fawde Series.xlsx
| WTA-FW66 | 66 | 53 | 60 | 48 | 4DX23-78D | 4 L | 3.86 | Fawde Series.xlsx
| WTA-FW75 | 75 | 60 | 68 | 54 | 4110/125Z-09D | 4 L | 4.75 | Fawde Series.xlsx
| WTA-FW100 | 100 | 80 | 90 | 72 | CA4F2-12D | 4 L | 4.75 | Fawde Series.xlsx
| WTA-FW110 | 110 | 88 | 100 | 80 | CA6DF2D-14D | 4 L | 6.55 | Fawde Series.xlsx
| WTA-FW138 | 138 | 110 | 125 | 100 | CA6DF2-17D | 4 L | 7.13 | Fawde Series.xlsx
| WTA-FW165 | 165 | 132 | 150 | 120 | CA6DF2-19D | 4 L | 7.13 | Fawde Series.xlsx
| WTA-FW206 | 206 | 165 | 188 | 150 | CA6DL1-24D | 4 L | 7.7 | Fawde Series.xlsx
| WTA-FW220 | 220 | 176 | 200 | 160 | CA6DL2-27D | 4 L | 8.57 | Fawde Series.xlsx
| WTA-FW250 | 250 | 200 | 225 | 180 | CA6DL2-27D | 6 L | 8.57 | Fawde Series.xlsx
| WTA-FW275 | 275 | 220 | 250 | 200 | CA6DL2-30D | 6 L | 8.57 | Fawde Series.xlsx
| WTA-FW344 | 344 | 275 | 313 | 250 | CA6DM2J-39D | 6 L | 11.04 | Fawde Series.xlsx
| WTA-FW375 | 375 | 300 | 338 | 270 | CA6DM2J-41D | 6 L | 11.04 | Fawde Series.xlsx
| WTA-FW440 | 440 | 352 | 400 | 320 | CA6DM3J-48D | 6 L | 12.53 | Fawde Series.xlsx
60HZ Model list
| Model | Standby Power | Prime Power | Engine | Read More
| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
| WTA-FW21 | 21 | 17 | 19 | 15 | 4DW81-28D | 4 L | 2.27 | Fawde Series.xlsx
| WTA-FW30 | 30 | 24 | 28 | 22 | 4DW91-38D | 4 L | 2.54 | Fawde Series.xlsx
| WTA-FW35 | 35 | 28 | 31 | 25 | 4DW92-42D | 4 L | 2.54 | Fawde Series.xlsx
| WTA-FW35 | 35 | 28 | 31 | 25 | 4DW92-45D | 4 L | 2.54 | Fawde Series.xlsx
| WTA-FW41 | 41 | 33 | 38 | 30 | 4DW93-50D | 4 L | 2.54 | Fawde Series.xlsx
| WTA-FW41 | 41 | 33 | 38 | 30 | 4DX21-53D | 4 L | 3.86 | Fawde Series.xlsx
| WTA-FW50 | 50 | 40 | 45 | 36 | 4DX21-61D | 4 L | 3.86 | Fawde Series.xlsx
| WTA-FW63 | 63 | 50 | 56 | 45 | 4DX22-75D | 4 L | 3.86 | Fawde Series.xlsx
| WTA-FW66 | 66 | 53 | 60 | 48 | 4DX23-82D | 4 L | 3.86 | Fawde Series.xlsx
| WTA-FW75 | 75 | 60 | 69 | 55 | 4DX23-90D | 4 L | 3.86 | Fawde Series.xlsx
| WTA-FW90 | 89 | 72 | 81 | 65 | 4110/125z-11D | 4 L | 4.75 | Fawde Series.xlsx
| WTA-FW117 | 117 | 94 | 106 | 85 | CA4DF2-14D | 4 L | 4.75 | Fawde Series.xlsx
| WTA-FW125 | 125 | 100 | 114 | 91 | CA6DF2D-16D | 6 L | 6.55 | Fawde Series.xlsx
| WTA-FW150 | 150 | 120 | 138 | 110 | CA6DF2-18D | 6 L | 7.13 | Fawde Series.xlsx
| WTA-FW180 | 180 | 144 | 163 | 130 | CA6DF-21D | 6 L | 7.13 | Fawde Series.xlsx
| WTA-FW225 | 225 | 180 | 206 | 165 | CA6DL1-27D | 6 L | 7.7 | Fawde Series.xlsx
| WTA-FW275 | 275 | 220 | 250 | 200 | CA6DL2-32D | 6 L | 8.57 | Fawde Series.xlsx
| WTA-FW375 | 375 | 300 | 338 | 270 | CA6DM2J-42D | 6 L | 11.04 | Fawde Series.xlsx
| WTA-FW440 | 440 | 352 | 400 | 320 | CA6DM3J-49D | 6 L | 12.53 | Fawde Series.xlsx
50HZ Model list
60HZ Model list
Related Products
Baudouin Series
CUMMINS Series
Deutz Series
Doosan Series
FPT Series
Perkins Series
Sdec Series
Wechai Series
Yangdong Series
Yuchai Series
Fawde Series
ISUZU Series
Ricardo Series
Related News
Who are we?
What can we do?
Why choose us?
+86 19906969986
+86-19906969986
+86-596-2922178
sales@waetapower.com
Sign up for our newsletter
get ready for the future
sign up for our newsletter to get updates straight to your inbox
Submit
OUR PRODUCTS
Industrial Type Generator
Marine Type Generator
High Voltage Generator
Natural Gas Generator
ABOUT US
Company Profile
FAQ
Service
News
MORE LINKS
Home
Contact Us
Privacy Policy
Sitemap
CONTACT US
No.40D, Longteng North Road Lantian Economic Development Zone,
Zhangzhou, Fujian, China
Tel: +86-19906969986
SOCIAL NETWORKS
Copyright © 2024 Fujian Waeta Power Co.,ltd. All Rights Reserved | Supported By leadong.com 闽ICP备18015473号-5
