URL: https://www.wetgenerator.com/?products_19/81.html
Accessed: 2026-11-13

10-200KVA-10-200KVA-Generation System, Diesel Generator Set-Walter
+8618012309669
wet@wetgenset.com, cici@wetgenset.com
HOME
PRODUCTS
BY ENGINE
Cummins Series
Perkins Series
Weichai Series
Yuchai Series
SDEC Series
Volvo Series
Mitsubishi Series
Doosan Series
BY POWER RANGE
10-200KVA
200-500KVA
500-1000KVA
1000-2000KVA
2000-4000KVA
BY STRUCTURE
Open Type
Silent Type
Mobile Trailer
Containerized Type
MARINE DIESEL GENSETS
Cummins Emergency Marine
Weichai Marine
Cummins Marine
CASES
CUSTOMIZED
High-Voltage
Parallel
Design
SERVICE
ABOUT
COMPANY PROFILE
NEWS
CONTACT
LANGUAGE
English
Russia
Spain
France
Arabic
Home
PRODUCTS
BY ENGINE
BY POWER RANGE
BY STRUCTURE
MARINE DIESEL GENSETS
CASES
CUSTOMIZED
High-Voltage
Parallel
Design
SERVICE
ABOUT
COMPANY PROFILE
NEWS
CONTACT
LANGUAGE
English
Russia
Spain
France
Arabic
HOME > PRODUCTS > BY POWER RANGE > 10-200KVA
Submit
10-200KVA
• Powered by Cummins/Perkins/Volvo/Doosan/Weichai/Yuchai
• Standby Power 10-200kVA
• Open/Silent/Containerized/Trailer type is optional
TEL：+8618012309669
Mail：wet@wetgenset.com
Inquiry
50HZ
60HZ
Features
Accessories Optional
Case & Service
| 50HZ
| GensetModel | Power（kVA） | EngineBrand | Engine Model | Dimension(MM)L*W*H
| Standby | Prime
| WET-C30 | 30 | 27 | Cummins | 4B3.9-G2 | 1800*850*1300
| WET-C44 | 44 | 40 | Cummins | 4BT3.9-G2 | 1800*900*1400
| WET-C69 | 69 | 62.5 | Cummins | 4BTA3.9-G2 | 1800*900*1400
| WET-C70 | 70 | 65 | Cummins | 4BTA3.9-G2 | 1800*900*1400
| WET-C90 | 90 | 80 | Cummins | 4BTA3.9-G11 | 1900*800*1400
| WET-C110A | 110 | 100 | Cummins | 4BTA3.9-G13 | 1900*800*1400
| WET-C110B | 110 | 100 | Cummins | 6BT5.9-G2 | 2200*900*1450
| WET-C125 | 125 | 113 | Cummins | 6BT5.9-G2 | 2200*900*1450
| WET-C138 | 138 | 125 | Cummins | 6BTA5.9-G2 | 2300*900*1450
| WET-C150 | 150 | 138 | Cummins | 6BTAA5.9-G2 | 2350*1000*1550
| WET-C175 | 175 | 160 | Cummins | 6BTAA5.9-G12 | 2500*1000*1550
| WET-C200 | 200 | 180 | Cummins | 6CTA8.3-G2 | 2500*900*1560
| WET-P10 | 10 | 9 | Perkins | 403A-11 G1 | 1350*500*1090
| WET-P14A | 14 | 13 | Perkins | 403A-15G1 | 1430*500*1150
| WET-P14B | 14 | 13 | Perkins | 403D-15G | 1435*500*1150
| WET-P16 | 16 | 15 | Perkins | 403A-15G2 | 1435*500*1150
| WET-P22 | 22 | 20 | Perkins | 404A-22G1 | 1610*560*1195
| WET-P30 | 30 | 27 | Perkins | 404D-22TG | 1680*560*1195
| WET-P32 | 32 | 30 | Perkins | 1103A-33G | 1840*700*1270
| WET-P50 | 50 | 45 | Perkins | 1103A-33TG1 | 1960*700*1350
| WET-P66 | 66 | 60 | Perkins | 1103A-33TG2 | 2050*700*1350
| WET-P72 | 72 | 65 | Perkins | 1104A-44TG1 | 2200*700*1350
| WET-P88A | 88 | 80 | Perkins | 1104A-44TG2 | 2200*700*1350
| WET-P88B | 88 | 80 | Perkins | 1104C-44TAG1 | 2280*700*1350
| WET-P110 | 110 | 100 | Perkins | 1104C-44TAG2 | 2280*700*1350
| WET-P150 | 150 | 135 | Perkins | 1106A-70TG1 | 2565*850*1425
| WET-P165 | 165 | 150 | Perkins | 1106A-70TAG2 | 2750*850*1350
| WET-P200 | 200 | 180 | Perkins | 1106A-70TAG3 | 2850*850*1350
| WET-V94 | 94 | 85 | Volvo | TAD530GE | 2200*800*1500
| WET-V138 | 138 | 125 | Volvo | TAD531GE | 2200*900*1500
| WET-V155 | 155 | 140 | Volvo | TAD532GE | 2300*900*1500
| WET-V173 | 173 | 156 | Volvo | TAD731GE | 2300*900*1500
| WET-H8 | 8 | 7 | Doosan | SP103NA | 1500*750*1030
| WET-H15 | 15 | 14 | Doosan | SP173NA | 1500*750*1030
| WET-H20 | 20 | 18 | Doosan | SP224NA | 1500*750*1030
| WET-H28 | 28 | 25 | Doosan | SP244TA | 1500*750*1030
| WET-H41 | 41 | 38 | Doosan | SP244CA | 1700*750*1150
| WET-H55 | 55 | 50 | Doosan | SP344CA | 1850*800*1180
| WET-H70 | 70 | 63 | Doosan | SP344CB | 1850*800*1180
| WET-H90 | 90 | 81 | Doosan | SP344CC | 1850*800*1180
| WET-H91 | 91 | 83 | Doosan | D1146 | 1900*800*1250
| WET-H131 | 131 | 119 | Doosan | D1146T | 2250*880*1300
| WET-H165 | 165 | 150 | Doosan | DP086TA | 2650*1000*1800
| WET-H186 | 186 | 169 | Doosan | P086TI-1 | 2650*1000*1800
| WET-WC30 | 30 | 25 | Weichai | WP2.3D30E201 | 1500*750*1050
| WET-WC41 | 41 | 38 | Weichai | WP2.3D41E201 | 1500*750*1050
| WET-WC50 | 50 | 44 | Weichai | WP2.3D47E201 | 1500*750*1050
| WET-WC63 | 63 | 50 | Weichai | WP2.3D58E201 | 1850*800*1100
| WET-WC83 | 83 | 75 | Weichai | WP4.1D80E201 | 1900*870*1180
| WET-WC104 | 104 | 94 | Weichai | WP4.1D95E201 | 1900*870*1180
| WET-WC125 | 125 | 113 | Weichai | WP4.1D115E201 | 2250*880*1250
| WET-WC138 | 138 | 125 | Weichai | WP6D132E201 | 2400*950*1510
| WET-WC165 | 165 | 150 | Weichai | WP6D158E201 | 2400*950*1510
| WET-WC188 | 188 | 175 | Weichai | WP6D180E201 | 2400*950*1510
| WET-Y23 | 23 | 20 | Yuchai | YC4V35-D20 | 1700*650*1000
| WET-Y34 | 34 | 30 | Yuchai | YC4V45Z-D20 | 1700*650*1000
| WET-Y41 | 41 | 38 | Yuchai | YC4V55Z-D20 | 1700*700*1000
| WET-Y44 | 44 | 40 | Yuchai | YC4D60-D25 | 1800*700*1000
| WET-Y69 | 69 | 63 | Yuchai | YC4D90Z-D25 | 1900*750*1100
| WET-Y75 | 75 | 69 | Yuchai | YC4A100Z-D20 | 1900*750*1100
| WET-Y113 | 113 | 100 | Yuchai | YC4A140L-D25 | 2100*1100*1300
| WET-Y138 | 138 | 125 | Yuchai | YC4A180L-D20 | 2200*1100*1400
| WET-Y150 | 150 | 125 | Yuchai | YC6B180L-D20 | 2200*1100*1400
| WET-Y165 | 165 | 150 | Yuchai | YC6B205L-D20 | 2300*1100*1500
| WET-Y193 | 193 | 175 | Yuchai | YC6A230L-D20 | 2400*1100*1500
| 60 HZ
| GensetModel | Power（kVA） | EngineBrand | Engine Model | Dimension(MM)L*W*H
| Standby | Prime
| WET-CU28 | 28 | 25 | Cummins | 4B3.9-G11 | 1900*800*1400
| WET-CU35 | 35 | 30 | Cummins | 4B3.9-G2 | 1800*850*1300
| WET-CU38 | 38 | 35 | Cummins | 4B3.9-G12 | 1800*900*1300
| WET-CU50 | 50 | 45 | Cummins | 4BT3.9-G2 | 1800*900*1400
| WET-CU70 | 70 | 64 | Cummins | 4BTA3.9-G2 | 1800*900*1400
| WET-CU88 | 88 | 75 | Cummins | 4BTA3.9-G2 | 1800*900*1400
| WET-CU100 | 100 | 90 | Cummins | 4BTA3.9-G11 | 1900*800*1400
| WET-CU115 | 115 | 105 | Cummins | 6BT5.9-G2 | 2200*900*1450
| WET-CU138 | 138 | 125 | Cummins | 6BT5.9-G2 | 2200*900*1450
| WET-CU145 | 145 | 131 | Cummins | 6BTA5.9-G2 | 2300*900*1450
| WET-CU165 | 165 | 150 | Cummins | 6BTAA5.9-G2 | 2350*1000*1550
| WET-CU175 | 175 | 160 | Cummins | 6BTAA5.9-G12 | 2500*1000*1550
| WET-P13 | 13 | 11 | Perkins | 403D-11G | 1350*500*1090
| WET-P16 | 16 | 15 | Perkins | 403D-15G | 1435*500*1150
| WET-P19 | 19 | 17 | Perkins | 403A-15G2 | 1435*500*1150
| WET-P26 | 26 | 24 | Perkins | 404D-22G | 1610*560*1195
| WET-P35 | 35 | 33 | Perkins | 404D-22TG | 1610*560*1195
| WET-P38 | 38 | 35 | Perkins | 1103A-33G | 1840*700*1270
| WET-P59 | 59 | 54 | Perkins | 1103A-33TG1 | 1960*700*1350
| WET-P75 | 75 | 68 | Perkins | 1103A-33TG2 | 2050*700*1350
| WET-P84 | 84 | 76 | Perkins | 1104A-44TG1 | 2200*700*1350
| WET-P100A | 100 | 90 | Perkins | 1104A-44TG2 | 2200*700*1350
| WET-P100B | 100 | 90 | Perkins | 1104C-44TAG1 | 2280*700*1350
| WET-P125 | 125 | 115 | Perkins | 1104C-44TAG2 | 2280*700*1350
| WET-P169 | 169 | 152 | Perkins | 1106A-70TG1 | 2565*850*1425
| WET-P188 | 188 | 169 | Perkins | 1106A-70TAG2 | 2750*850*1350
| WET-HD10 | 10 | 9 | Doosan | SP103NE | 1500*750*1050
| WET-HD18 | 18 | 16 | Doosan | SP173NC | 1500*750*1050
| WET-HD26 | 26 | 24 | Doosan | SP224NC | 1500*750*1050
| WET-HD33 | 33 | 30 | Doosan | SP244TC | 1500*750*1050
| WET-HD50 | 50 | 44 | Doosan | SP244CA | 1700*750*1150
| WET-HD70 | 70 | 63 | Doosan | SP344CA | 1850*800*1180
| WET-HD72 | 72 | 65 | Doosan | SP344CA | 1850*800*1180
| WET-HD80 | 80 | 73 | Doosan | SP344CB | 1850*800*1180
| WET-HD102 | 102 | 93 | Doosan | SP344CC | 1850*800*1180
| WET-HD110 | 110 | 100 | Doosan | D1146 | 1900*800*1250
| WET-HD150 | 150 | 136 | Doosan | D1146T | 2250*880*1300
| WET-YC25 | 25 | 23 | Yuchai | YC4V35-D21 | 1400*650*1000
| WET-YC35 | 35 | 31 | Yuchai | YC4V45Z-D21 | 1500*650*1000
| WET-YC41 | 41 | 38 | Yuchai | YC4V55Z-D21 | 1500*700*1000
| WET-YC50 | 50 | 44 | Yuchai | YC4D65-D20 | 1500*700*1000
| WET-YC63 | 63 | 56 | Yuchai | YC4D80Z-D20 | 1700*700*1000
| WET-YC75 | 75 | 69 | Yuchai | YC4D100Z-D20 | 1800*700*1000
| WET-YC100 | 100 | 88 | Yuchai | YC6B130Z-D20 | 1900*750*1100
| WET-YC106 | 106 | 94 | Yuchai | YC4D140-D33 | 1900*750*1100
| WET-YC113A | 113 | 100 | Yuchai | YC4D155-D33 | 1900*750*1100
| WET-YC113B | 113 | 100 | Yuchai | YC6B160Z-D20 | 1900*750*1100
| WET-YC125 | 125 | 113 | Yuchai | YC4D180-D33 | 2200*1100*1400
| WET-YC165A | 165 | 150 | Yuchai | YC4A205-D32 | 2300*1100*1500
| WET-YC165B | 165 | 150 | Yuchai | YC6B210L-D20 | 2300*1100*1500
| WET-YC200 | 200 | 188 | Yuchai | YC6A245-D32 | 2400*1100*1500
| Diesel Generator Details
| Frequency&Speed | 50Hz/1500RPM | 60Hz/1800RPM
| Voltage | 220V 230V 380V 400V 415V | 120V 220V 440V 460V 480V
| Optional Type | Open/Silent/Trailer
| Control panel | DeepSea/SmartGen/ComAp/DEIF
| Silent Type Noise Level | 60-75 dB at 7 meters/78-85 dB at 1 meter
| Law environment Temp | Water heater /Oil heater/Battery heater
| Fuel Tank Capacity | 140-3000L
| Fuel System | 12hrs base tank/24hrs base tank/Dual wall base fuel tank/Outside fuel tank/Automatic refueling system
| ATS | ABB/SCHNEIDER/CHINT
| Synchronized system | HGM9510/DSE8610 Module/DEIF Module/SCHNEIDER Cabinet/CHINT Cabinet
| Color | Customers' Requirement
| Certificate | CE/ISO9001
| Warranty | 12 Months/1000 Hours
| Engine Brand | Cummins/Perkins/Weichai
| Power | 10-200kVA
| Alternator Brand | Stamford/Leroy Somer/Marathon/Walter
| Phase | AC Single Phase/AC Three Phase
| Exciter Type | Single bearing,Brushless, Self-excited
| Power Factor | 0.8
| Voltage Adjust Range | ≦5%
| Insulation Grade | H
| Protection Grade | IP23
ATS
The ATS Cabinet is an intelligent power system integrating diesel generators to form a robust emergency supply, keeping critical operations running during outages.
Core Advantages:
1. Instant Failover
Detects power interruptions in milliseconds and switches to backup generators immediately, ensuring zero downtime for emergency systems like lighting, security, and fire protection.
2. Smart Restoration
Automatically reconnects to main power when it resumes—no manual input needed—optimizing energy efficiency.
3. 24/7 Reliability
Engineered for fast, precise switching that meets international safety standards, guaranteeing continuous power.
4. Dual Monitoring
Advanced sensors track primary and backup power quality, enabling proactive management to prevent cascading failures.
| |
| ATS | ATS
Application field
It is applied in hospitals, banks, communication, airports, radio stations, hotels, factories and enterprises as the emergency power and fire extinguishing power.
Parallel Distribution Cabinet Control System
1
| |
| Parallel-Distribution-Cabinet-Control-System | Parallel-Distribution-Cabinet-Control-System
The system supports both automatic operation and manual control, integrating functions for automatic frequency detection, synchronization monitoring, and seamless switch-on.
It enables easy capacity expansion to accommodate growing loads, and can work in conjunction with multiple generating sets (supporting up to 32 parallel units) to automatically synchronize and manage multiple diesel generators.
Featuring stable frequency and voltage regulation, the system withstands high-capacity load impacts, ensuring reliable power supply, centralized management, and flexible power distribution.
Mobile Trailer
Walter trailer-type generators are highly mobile and versatile, designed for easy transportation across various environments. Their portable design makes them ideal for construction sites, road and railway projects, and temporary power applications where mobility is essential.
| | |
| Mobile Trailer | Mobile Trailer | Mobile Trailer
Adopt Cummins, Perkins, Doosan, MTU and Kubota engines as power source, which makes generators' performance stable.
Designed by Walter's professional R&D team, the genset features high mobility, a low center of gravity, and safe braking for reliable transport.
It boasts an elegant appearance and manufacturing craftsmanship, while the trailer design ensures convenient mobility and flexible operation across diverse environments.
Equipped with a silent canopy, the genset offers excellent sealing and safety, along with quiet, comfortable operation. A hand brake is integrated to ensure safe transportation, while a hydraulic support system stabilizes the trailer unit during use, combining mobility with secure functionality.
Split maintenance doors design is very convenient for operation, maintenance.Brand accessories, Quality assurance.
Self-lifting Mobile Type
1
|
| Self-lifting Mobile Type | Self-lifting Mobile Type
Designed for easy transport and reliable power, this generator combines mobility, quiet operation, and long run-time—perfect for construction sites, emergencies, and remote use.
Key Features
1. Automatic Lifting System
Mechanical lift adjusts to truck height for quick loading/unloading—no heavy equipment needed.
2. 360° Mobile Design
Heavy-duty swivel wheels with locks let you move it smoothly on any surface and secure it in place.
3. Low-Noise Operation
Soundp roof enclosure keeps noise low, ideal for residential or quiet environments.
4. 48-Hour Run-Time
Built-in base fuel tank provides non-stop power for 48 hours at half load—fewer refueling stops.
5. Simple & Durable
Sturdy steel frame, easy-to-use controls, and stable power output for tools, electronics, or backup systems. Compact size and smart design make it your go-to portable power solution.
Spare parts
Genuine Spare Parts & Reliable Support
Walter provides original-brand engines, alternators, and spare parts, ensuring quality and compatibility for your equipment.
Customized Solutions
With our highly experienced technical and after-sales teams, we deliver tailored spare parts solutions. Our intuitive 2D/3D query system enables fast, precise identification of required components, minimizing errors and ensuring accuracy every time.
24/7 Service Availability
We understand the criticality of your operations and the urgency of addressing issues. That’s why our after-sales team operates a 24-hour service hotline, ready to assist with troubleshooting, inquiries, or support—anytime, anywhere.
Efficient Global Logistics
Walter partners with international couriers like DHL and TNT to ensure seamless delivery. For urgent orders, we guarantee dispatch within 48 hours, ensuring your parts reach you quickly to minimize downtime. No matter where you are or what you need, we’re committed to providing high-quality accessories and reliable service—every time.
Our case
Dakar, Africa
Customized box type transformer
Hangzhou Asian games
Chemical plant industry
Our services
Services
Services
Services
Services
Our certificates
Certificate
Certificate
Certificate
Certificate
WHY CHOOSE US?
1. Walter is devoted to the R&D and manufacturing of diesel generator sets for 20 years
2. Walter factory covers an area of 60,000 square meters.
3. Walter qualifications are complete to ensure product quality.
4. Walter is maintaining long term strategic friendship cooperation with domestic and abroad famous manufactures of Cummins, Perkins, Doosan, MTU, Volvo, Mitsubishi(SME), Stamford, Leroysomer, Deepsea and ComAP etc.
5. We have so wide products ranges from 10KVA to 4000KVA for the diesel generator set.
6. Soundproof/weather proof type, containerized type generator set; Open type, mobile trailer type and light tower generator sets. Regarding to the electrical control systems, it covers Auto control panel, Synchronization panels, ATS etc.
7. Walter can also provide customized solutions due to customer requirements upon our standard product supply in order to meet the demand of market.
FAQ
Are you trading company or manufacturer ?
We are factory.
What is your power range of your diesel generator?
We can provide power from 8KVA-4000KVA and comprehensive power solutions for you
How long is your delivery time?
4-6 weeks.
What's your MOQ?
1 set.
What is your terms of payment ?
T/T 30% in advance and TT 70% balance paid before shipment.
What is your warranty period?
Our warranty period is 1 year or 1000 running hours whichever comes first. But based on some special project, we can extended our warranty period.
Do you offer OEM service?
Yes.
How could I trust you?
Diesel Service & Supply stands behind the quality of all the generators and industrial power equipment we sell. If you are not convinced by the pictures, videos, check-in reports, load tests, customer experiences and sales associates’ knowledge about the generator you are interested in, then we invite you to come visit our expansive yard and shop facility to witness a load test and see the professional operation we have going on here.
After i receive the genset what should i do ?
After you got the generator, please read the operation manual carefully.
WALTER COMPANY Address
No.5 Shaobo industrial park , Jiangdu, Yangzhou, Jiangsu , China
Phone
+8618012309669
E-mail
wet@wetgenset.com
cici@wetgenset.com
WhatsApp
+8618012309669
Facebook
+8618012309669
RELATED PRODUCTS
10-200KVA
200-500KVA
500-1000KVA
1000-2000KVA
Walter Electrical Equipment Co., Ltd.
Products
BY ENGINE
BY POWER RANGE
BY STRUCTURE
MARINE DIESEL GENSETS
About
COMPANY PROFILE
NEWS
Our Address
No.5 Shaobo industrial park , Jiangdu, Yangzhou, Jiangsu , China
Tel: +8618012309669
Email: wet@wetgenset.com
Copyright © WALTER COMPANY All Rights Reserved.　Powered by: jsecheng.com
About
Service
Contact
+8618012309669
wet@wetgenset.com
cici@wetgenset.com
Send your message to us
Submit Now
